{
	"casefile": "/Users/abhy245/software/ExaGO/datafiles/case_ACTIVSg2000.m",
	"gicfile": "/Users/abhy245/software/ExaGO/install/bin/ACTIVSg2000/ACTIVSg2000_GIC_data.gic",
	"nzones": 28,
	"nareas": 8,
	"nbranch": 3206,
	"ngen": 544,
	"nbus": 2000,
	"zones": [
		9,
		11,
		10,
		28,
		27,
		20,
		19,
		21,
		16,
		14,
		18,
		17,
		15,
		13,
		12,
		22,
		26,
		25,
		24,
		23,
		6,
		4,
		5,
		3,
		1,
		2,
		7,
		8
	],
	"areas": [
		1,
		2,
		3,
		4,
		5,
		6,
		7,
		8
	],
	"KVlevels": [
		115.000000,
		230.000000,
		13.800000,
		22.000000,
		18.000000,
		500.000000,
		161.000000,
		20.000000,
		24.000000,
		13.200000
	],
	"casejsonfile": "case2000.json",
	"geojsondata": {
		"type": "FeatureCollection",
		"features": [
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.262300,
						31.906700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ODESSA 2",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1001,
							"VA": -28.664765,
							"VM": 1.031367,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 20.780000,
							"QD": 5.890000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.605575,
							"LAM_Q": -0.023271,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.031367
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-104.519100,
						29.888000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PRESIDIO 2",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1002,
							"VA": -23.500229,
							"VM": 1.073220,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 15.410000,
							"QD": 4.370000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.993686,
							"LAM_Q": -0.363220,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.073220
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.647800,
						32.926400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "O DONNELL 1",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						230.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1003,
							"VA": -19.832650,
							"VM": 1.067687,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.979986,
							"LAM_Q": 0.011908,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1004,
							"VA": -21.245739,
							"VM": 1.068314,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.091630,
							"LAM_Q": -0.000668,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1004,
									"GEN_FUEL": "WIND",
									"PG": 158.250000,
									"QG": -30.366242,
									"GEN_STATUS": 1,
									"PMAX": 158.250000,
									"PMIN": 0.000000,
									"QMAX": 44.940000,
									"QMIN": -30.380000
								}
							]
						}
					],
					"Vm": 1.068000
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.388300,
						32.207500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BIG SPRING 5",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1005,
							"VA": -20.500680,
							"VM": 1.062327,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.668531,
							"LAM_Q": -0.057267,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1006,
							"VA": -18.552972,
							"VM": 1.056302,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.623370,
							"LAM_Q": -0.046993,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1006,
									"GEN_FUEL": "WIND",
									"PG": 25.730000,
									"QG": -4.939943,
									"GEN_STATUS": 1,
									"PMAX": 25.730000,
									"PMIN": 0.000000,
									"QMAX": 7.310000,
									"QMIN": -4.940000
								}
							]
						}
					],
					"Vm": 1.059314
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-104.624500,
						31.093500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "VAN HORN",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1007,
							"VA": -24.114126,
							"VM": 1.080670,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 7.010000,
							"QD": 1.990000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.986631,
							"LAM_Q": -0.376345,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.080670
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.201400,
						30.931500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "IRAAN 2",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1008,
							"VA": -13.316545,
							"VM": 1.059130,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.831547,
							"LAM_Q": -0.265251,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1009,
							"VA": -10.267092,
							"VM": 1.049592,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.773727,
							"LAM_Q": -0.250922,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1009,
									"GEN_FUEL": "WIND",
									"PG": 61.870000,
									"QG": -11.879990,
									"GEN_STATUS": 1,
									"PMAX": 61.870000,
									"PMIN": 0.000000,
									"QMAX": 17.570000,
									"QMIN": -11.880000
								}
							]
						}
					],
					"Vm": 1.054361
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-104.300000,
						29.600000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PRESIDIO 1",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						22.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1010,
							"VA": -22.245281,
							"VM": 1.079631,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.718966,
							"LAM_Q": -0.339355,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1011,
							"VA": -20.649857,
							"VM": 1.079881,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 22.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.715947,
							"LAM_Q": -0.339271,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1011,
									"GEN_FUEL": "SOLAR",
									"PG": 10.000000,
									"QG": 0.000000,
									"GEN_STATUS": 1,
									"PMAX": 10.000000,
									"PMIN": 0.000000,
									"QMAX": 0.000000,
									"QMIN": 0.000000
								}
							]
						}
					],
					"Vm": 1.079756
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.970500,
						30.028100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SANDERSON",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1012,
							"VA": -27.540570,
							"VM": 1.082682,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 2.990000,
							"QD": 0.850000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.750234,
							"LAM_Q": -1.160382,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.082682
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-103.161000,
						31.484600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MONAHANS 2",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1013,
							"VA": -21.922606,
							"VM": 1.056274,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 29.230000,
							"QD": 8.280000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.828846,
							"LAM_Q": -0.146119,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.056274
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-103.085100,
						31.169500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "GRANDFALLS",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1014,
							"VA": -18.065566,
							"VM": 1.060305,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 2.220000,
							"QD": 0.630000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.416787,
							"LAM_Q": -0.166952,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.060305
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-104.005800,
						30.285300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MARFA",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1015,
							"VA": -23.682705,
							"VM": 1.082603,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 7.510000,
							"QD": 2.130000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.887621,
							"LAM_Q": -0.380102,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.082603
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.501800,
						31.763100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "GARDEN CITY",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1016,
							"VA": -20.110908,
							"VM": 1.070362,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 2.890000,
							"QD": 0.820000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.723827,
							"LAM_Q": -0.177132,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.070362
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.413600,
						31.725200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ODESSA 4",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1017,
							"VA": -27.286050,
							"VM": 1.037780,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 18.340000,
							"QD": 5.200000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.469555,
							"LAM_Q": -0.070808,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.037780
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.632900,
						31.799200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "NOTREES",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1018,
							"VA": -26.069743,
							"VM": 1.037643,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.070000,
							"QD": 0.020000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.233086,
							"LAM_Q": 0.026735,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.037643
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.132400,
						31.979400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MIDLAND 4",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1019,
							"VA": -28.145673,
							"VM": 1.050136,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 61.780000,
							"QD": 17.500000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.471496,
							"LAM_Q": -0.120608,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.050136
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.116700,
						31.992500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BIG SPRING 1",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1020,
							"VA": -19.292479,
							"VM": 1.067555,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.488996,
							"LAM_Q": -0.072180,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1021,
							"VA": -13.228260,
							"VM": 1.044783,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.346629,
							"LAM_Q": -0.028836,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1021,
									"GEN_FUEL": "WIND",
									"PG": 149.630000,
									"QG": -28.729906,
									"GEN_STATUS": 1,
									"PMAX": 149.630000,
									"PMIN": 0.000000,
									"QMAX": 42.490000,
									"QMIN": -28.730000
								}
							]
						}
					],
					"Vm": 1.056169
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.578600,
						32.929000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "O DONNELL 2",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1022,
							"VA": -18.995822,
							"VM": 1.070556,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.854462,
							"LAM_Q": -0.002191,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1023,
							"VA": -11.208828,
							"VM": 1.085727,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.645967,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1023,
									"GEN_FUEL": "WIND",
									"PG": 135.000000,
									"QG": 17.018406,
									"GEN_STATUS": 1,
									"PMAX": 135.000000,
									"PMIN": 0.000000,
									"QMAX": 38.340000,
									"QMIN": -25.920000
								}
							]
						}
					],
					"Vm": 1.078141
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.630900,
						31.969300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ODESSA 6",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1024,
							"VA": -25.129207,
							"VM": 1.033404,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 63.040000,
							"QD": 17.860000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.168244,
							"LAM_Q": 0.059581,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.033404
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.220000,
						32.039000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BIG SPRINGS",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1025,
							"VA": -18.456938,
							"VM": 1.066117,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.384381,
							"LAM_Q": -0.026672,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1026,
							"VA": -9.776068,
							"VM": 1.046379,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.265945,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1026,
									"GEN_FUEL": "WIND",
									"PG": 93.150000,
									"QG": -6.531012,
									"GEN_STATUS": 1,
									"PMAX": 93.150000,
									"PMIN": 0.000000,
									"QMAX": 26.450000,
									"QMIN": -17.880000
								}
							]
						}
					],
					"Vm": 1.056248
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.042300,
						32.321700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MIDLAND 2",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1027,
							"VA": -30.523283,
							"VM": 1.069515,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 101.210000,
							"QD": 28.680000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.091609,
							"LAM_Q": -0.426348,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.069515
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.246800,
						32.879500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "COAHOMA",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1028,
							"VA": -20.190656,
							"VM": 1.065263,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 10.010000,
							"QD": 2.840000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.947796,
							"LAM_Q": -0.055631,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.065263
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.081500,
						31.992400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MIDLAND 3",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1029,
							"VA": -29.836228,
							"VM": 1.086368,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 83.180000,
							"QD": 23.570000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.631610,
							"LAM_Q": -0.447146,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.086368
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-103.222400,
						29.802100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ALPINE",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1030,
							"VA": -18.708928,
							"VM": 1.064302,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 24.630000,
							"QD": 6.980000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.399130,
							"LAM_Q": -0.240854,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.064302
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-103.759100,
						31.005000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FORT DAVIS",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1031,
							"VA": -23.674363,
							"VM": 1.068525,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 9.250000,
							"QD": 2.620000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.969351,
							"LAM_Q": -0.272559,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.068525
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.241700,
						31.209200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MCCAMEY 1",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						230.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1032,
							"VA": -17.139337,
							"VM": 1.051714,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.747063,
							"LAM_Q": -0.452409,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1033,
							"VA": -21.314346,
							"VM": 1.079450,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.897929,
							"LAM_Q": -0.539823,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1033,
									"GEN_FUEL": "WIND",
									"PG": 208.500000,
									"QG": -40.029996,
									"GEN_STATUS": 1,
									"PMAX": 208.500000,
									"PMIN": 0.000000,
									"QMAX": 59.210000,
									"QMIN": -40.030000
								}
							]
						}
					],
					"Vm": 1.065582
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.302600,
						31.991400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BIG SPRING 4",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1034,
							"VA": -19.069553,
							"VM": 1.059253,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.575969,
							"LAM_Q": -0.020252,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1035,
							"VA": -16.092987,
							"VM": 1.051556,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.484081,
							"LAM_Q": -0.000002,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1035,
									"GEN_FUEL": "WIND",
									"PG": 67.500000,
									"QG": -11.237162,
									"GEN_STATUS": 1,
									"PMAX": 67.500000,
									"PMIN": 0.000000,
									"QMAX": 19.170000,
									"QMIN": -12.960000
								}
							]
						}
					],
					"Vm": 1.055405
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.596300,
						31.186900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CRANE",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1036,
							"VA": -17.308091,
							"VM": 1.042928,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 13.600000,
							"QD": 3.850000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.706587,
							"LAM_Q": -0.316660,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.042928
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.474100,
						31.799200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ODESSA 5",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1037,
							"VA": -28.397389,
							"VM": 1.028719,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 102.240000,
							"QD": 28.970000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.592510,
							"LAM_Q": -0.020789,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.028719
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.505800,
						30.772600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FORT STOCKTON 1",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						22.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1038,
							"VA": -13.021796,
							"VM": 1.061797,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.837200,
							"LAM_Q": -0.171970,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1039,
							"VA": -8.073896,
							"VM": 1.042469,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 22.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.798148,
							"LAM_Q": -0.160908,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1039,
									"GEN_FUEL": "WIND",
									"PG": 110.630000,
									"QG": -21.239984,
									"GEN_STATUS": 1,
									"PMAX": 110.630000,
									"PMIN": 0.000000,
									"QMAX": 31.420000,
									"QMIN": -21.240000
								}
							]
						}
					],
					"Vm": 1.052133
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.697300,
						32.335700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ANDREWS",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1040,
							"VA": -26.357454,
							"VM": 1.033389,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 44.360000,
							"QD": 12.570000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.318035,
							"LAM_Q": 0.043066,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.033389
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.398600,
						32.140800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FORSAN",
					"zone": 9,
					"area": 1,
					"nbus": 3,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1041,
							"VA": -19.870549,
							"VM": 1.059836,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.610963,
							"LAM_Q": -0.004105,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1042,
							"VA": -19.870549,
							"VM": 1.059836,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.610963,
							"LAM_Q": -0.004105,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1042,
									"GEN_FUEL": "WIND",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 121.900000,
									"PMIN": 0.000000,
									"QMAX": 25.960000,
									"QMIN": -17.550000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1043,
							"VA": -16.969419,
							"VM": 1.057138,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.569624,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1043,
									"GEN_FUEL": "WIND",
									"PG": 44.100000,
									"QG": -2.133195,
									"GEN_STATUS": 1,
									"PMAX": 44.100000,
									"PMIN": 0.000000,
									"QMAX": 12.520000,
									"QMIN": -8.470000
								}
							]
						}
					],
					"Vm": 1.058937
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.172800,
						31.272600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BIG LAKE",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1044,
							"VA": -28.283721,
							"VM": 1.063569,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 14.680000,
							"QD": 4.160000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.015019,
							"LAM_Q": -0.538860,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.063569
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.201700,
						32.053600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MIDLAND 5",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1045,
							"VA": -29.981654,
							"VM": 1.031884,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 98.560000,
							"QD": 27.930000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.914862,
							"LAM_Q": -0.052263,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.031884
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.331200,
						30.575600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "OZONA",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1046,
							"VA": -25.202137,
							"VM": 1.084169,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 11.080000,
							"QD": 3.140000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.608801,
							"LAM_Q": -0.905922,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.084169
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.963300,
						31.583900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MONAHANS 1",
					"zone": 9,
					"area": 1,
					"nbus": 7,
					"KVlevels": [
						115.000000,
						18.000000,
						230.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1047,
							"VA": -20.083907,
							"VM": 1.054235,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.694749,
							"LAM_Q": -0.125227,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1048,
							"VA": -20.083907,
							"VM": 1.054235,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.694749,
							"LAM_Q": -0.125227,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1048,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 325.200000,
									"PMIN": 97.560000,
									"QMAX": 165.530000,
									"QMIN": -36.100000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1049,
							"VA": -20.083907,
							"VM": 1.054235,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.694749,
							"LAM_Q": -0.125227,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1049,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 325.200000,
									"PMIN": 97.560000,
									"QMAX": 165.530000,
									"QMIN": -36.100000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1050,
							"VA": -15.785001,
							"VM": 1.044305,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.629408,
							"LAM_Q": -0.112362,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1050,
									"GEN_FUEL": "NG",
									"PG": 82.703810,
									"QG": -9.919977,
									"GEN_STATUS": 1,
									"PMAX": 89.400000,
									"PMIN": 26.820000,
									"QMAX": 45.500000,
									"QMIN": -9.920000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1051,
							"VA": -15.680752,
							"VM": 1.042424,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.594656,
							"LAM_Q": -0.102050,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1051,
									"GEN_FUEL": "NG",
									"PG": 65.328110,
									"QG": -9.919974,
									"GEN_STATUS": 1,
									"PMAX": 89.400000,
									"PMIN": 26.820000,
									"QMAX": 45.500000,
									"QMIN": -9.920000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1052,
							"VA": -16.765703,
							"VM": 1.047347,
							"BUS_NAME": " 6",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.617861,
							"LAM_Q": -0.110747,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1052,
									"GEN_FUEL": "NG",
									"PG": 76.930423,
									"QG": -9.919976,
									"GEN_STATUS": 1,
									"PMAX": 89.400000,
									"PMIN": 26.820000,
									"QMAX": 45.500000,
									"QMIN": -9.920000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1053,
							"VA": -22.506473,
							"VM": 1.072712,
							"BUS_NAME": " 7",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.913231,
							"LAM_Q": -0.256050,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1053,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 178.800000,
									"PMIN": 53.640000,
									"QMAX": 91.010000,
									"QMIN": -19.850000
								}
							]
						}
					],
					"Vm": 1.052785
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.754500,
						32.489800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "STANTON",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1054,
							"VA": -26.403957,
							"VM": 1.067928,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 14.990000,
							"QD": 4.250000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.300156,
							"LAM_Q": -0.244416,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.067928
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.764400,
						32.927000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ODONNELL",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1055,
							"VA": -20.960036,
							"VM": 1.060611,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 3.980000,
							"QD": 1.130000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.248293,
							"LAM_Q": 0.039468,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.060611
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.836700,
						32.235300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LENORAH",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1056,
							"VA": -26.417807,
							"VM": 1.086106,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.233101,
							"LAM_Q": -0.306939,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1057,
							"VA": -26.417807,
							"VM": 1.086106,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.233101,
							"LAM_Q": -0.306939,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1057,
									"GEN_FUEL": "WIND",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 120.000000,
									"PMIN": 0.000000,
									"QMAX": 25.560000,
									"QMIN": -17.280000
								}
							]
						}
					],
					"Vm": 1.086106
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.920800,
						30.884700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "IRAAN 3",
					"zone": 9,
					"area": 1,
					"nbus": 3,
					"KVlevels": [
						115.000000,
						22.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1058,
							"VA": -15.532014,
							"VM": 1.062533,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 13.460000,
							"QD": 3.810000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.918220,
							"LAM_Q": -0.385491,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1059,
							"VA": -15.532014,
							"VM": 1.062533,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 22.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 13.460000,
							"QD": 3.810000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.918220,
							"LAM_Q": -0.385491,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1059,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 5.600000,
									"PMIN": 1.680000,
									"QMAX": 2.850000,
									"QMIN": -0.620000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1060,
							"VA": -15.532014,
							"VM": 1.062533,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 22.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 13.460000,
							"QD": 3.810000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.918220,
							"LAM_Q": -0.385491,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1060,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 2.000000,
									"PMIN": 0.600000,
									"QMAX": 1.020000,
									"QMIN": -0.220000
								}
							]
						}
					],
					"Vm": 1.062533
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.422400,
						32.273200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BIG SPRING 6",
					"zone": 9,
					"area": 1,
					"nbus": 3,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1061,
							"VA": -21.533220,
							"VM": 1.064931,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.798118,
							"LAM_Q": -0.100576,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1062,
							"VA": -21.533220,
							"VM": 1.064931,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.798118,
							"LAM_Q": -0.100576,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1062,
									"GEN_FUEL": "SOLAR",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 1.500000,
									"PMIN": 0.000000,
									"QMAX": 0.000000,
									"QMIN": 0.000000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1063,
							"VA": -21.533220,
							"VM": 1.064931,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.798118,
							"LAM_Q": -0.100576,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1063,
									"GEN_FUEL": "SOLAR",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 230.000000,
									"PMIN": 0.000000,
									"QMAX": 0.000000,
									"QMIN": 0.000000
								}
							]
						}
					],
					"Vm": 1.064931
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.312400,
						32.001100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ODESSA 3",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1064,
							"VA": -29.870049,
							"VM": 1.025182,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 123.760000,
							"QD": 35.070000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.782651,
							"LAM_Q": -0.008785,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.025182
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.451400,
						32.100800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BIG SPRING 3",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1065,
							"VA": -19.804029,
							"VM": 1.063643,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.599688,
							"LAM_Q": -0.021965,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1066,
							"VA": -13.094307,
							"VM": 1.059737,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.433167,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1066,
									"GEN_FUEL": "WIND",
									"PG": 106.880000,
									"QG": -1.500988,
									"GEN_STATUS": 1,
									"PMAX": 106.880000,
									"PMIN": 0.000000,
									"QMAX": 30.350000,
									"QMIN": -20.520000
								}
							]
						}
					],
					"Vm": 1.061690
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.365400,
						32.102900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BIG SPRING 7",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1067,
							"VA": -20.311602,
							"VM": 1.055839,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 101.550000,
							"QD": 28.770000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.676786,
							"LAM_Q": 0.008939,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.055839
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.918000,
						31.517600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MIDLAND 1",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1068,
							"VA": -20.909057,
							"VM": 1.034364,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 59.400000,
							"QD": 16.830000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.924345,
							"LAM_Q": -0.104521,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.034364
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.086700,
						30.917800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "IRAAN 1",
					"zone": 9,
					"area": 1,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1069,
							"VA": -13.321417,
							"VM": 1.058591,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.797775,
							"LAM_Q": -0.293440,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1070,
							"VA": -8.910206,
							"VM": 1.043377,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.732684,
							"LAM_Q": -0.275660,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1070,
									"GEN_FUEL": "WIND",
									"PG": 120.380000,
									"QG": -23.109991,
									"GEN_STATUS": 1,
									"PMAX": 120.380000,
									"PMIN": 0.000000,
									"QMAX": 34.190000,
									"QMIN": -23.110000
								}
							]
						}
					],
					"Vm": 1.050984
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.326400,
						31.840300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ODESSA 1",
					"zone": 9,
					"area": 1,
					"nbus": 11,
					"KVlevels": [
						115.000000,
						18.000000,
						500.000000,
						230.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1071,
							"VA": -27.581341,
							"VM": 1.037804,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 91.460000,
							"QD": 25.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.448062,
							"LAM_Q": -0.044231,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1072,
							"VA": -21.818632,
							"VM": 1.028963,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 91.460000,
							"QD": 25.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.226294,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1072,
									"GEN_FUEL": "NG",
									"PG": 124.647247,
									"QG": -12.039027,
									"GEN_STATUS": 1,
									"PMAX": 192.130000,
									"PMIN": 57.640000,
									"QMAX": 97.800000,
									"QMIN": -21.330000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1073,
							"VA": -17.674798,
							"VM": 1.023222,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 91.460000,
							"QD": 25.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.233068,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1073,
									"GEN_FUEL": "NG",
									"PG": 128.034215,
									"QG": -3.842127,
									"GEN_STATUS": 1,
									"PMAX": 192.130000,
									"PMIN": 57.640000,
									"QMAX": 97.800000,
									"QMIN": -21.330000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1074,
							"VA": -19.519680,
							"VM": 1.027263,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 91.460000,
							"QD": 25.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.216583,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1074,
									"GEN_FUEL": "NG",
									"PG": 119.791739,
									"QG": -5.766722,
									"GEN_STATUS": 1,
									"PMAX": 192.130000,
									"PMIN": 57.640000,
									"QMAX": 97.800000,
									"QMIN": -21.330000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1075,
							"VA": -19.720397,
							"VM": 1.018973,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 91.460000,
							"QD": 25.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.266124,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1075,
									"GEN_FUEL": "NG",
									"PG": 144.561853,
									"QG": -14.692012,
									"GEN_STATUS": 1,
									"PMAX": 192.130000,
									"PMIN": 57.640000,
									"QMAX": 97.800000,
									"QMIN": -21.330000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1076,
							"VA": -27.581341,
							"VM": 1.037804,
							"BUS_NAME": " 6",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 91.460000,
							"QD": 25.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.448062,
							"LAM_Q": -0.044231,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1076,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 192.130000,
									"PMIN": 57.640000,
									"QMAX": 97.800000,
									"QMIN": -21.330000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1077,
							"VA": -27.581341,
							"VM": 1.037804,
							"BUS_NAME": " 7",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 91.460000,
							"QD": 25.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.448062,
							"LAM_Q": -0.044231,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1077,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 192.130000,
									"PMIN": 57.640000,
									"QMAX": 97.800000,
									"QMIN": -21.330000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1078,
							"VA": -17.575963,
							"VM": 1.013122,
							"BUS_NAME": " 8",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 91.460000,
							"QD": 25.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.276175,
							"LAM_Q": -0.000001,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1078,
									"GEN_FUEL": "NG",
									"PG": 95.499996,
									"QG": -7.390349,
									"GEN_STATUS": 1,
									"PMAX": 95.500000,
									"PMIN": 28.650000,
									"QMAX": 48.610000,
									"QMIN": -10.600000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1079,
							"VA": -39.167102,
							"VM": 1.084072,
							"BUS_NAME": " 9",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 500.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 91.460000,
							"QD": 25.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.585954,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1079,
									"GEN_FUEL": "NG",
									"PG": 95.499998,
									"QG": 33.469278,
									"GEN_STATUS": 1,
									"PMAX": 95.500000,
									"PMIN": 28.650000,
									"QMAX": 48.610000,
									"QMIN": -10.600000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1080,
							"VA": -17.360900,
							"VM": 1.044063,
							"BUS_NAME": " 10",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 91.460000,
							"QD": 25.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.065787,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1080,
									"GEN_FUEL": "NG",
									"PG": 95.499994,
									"QG": 6.042432,
									"GEN_STATUS": 1,
									"PMAX": 95.500000,
									"PMIN": 28.650000,
									"QMAX": 48.610000,
									"QMIN": -10.600000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 1081,
							"VA": -23.336065,
							"VM": 1.077366,
							"BUS_NAME": " 11",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 91.460000,
							"QD": 25.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.016953,
							"LAM_Q": -0.323086,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1081,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 286.500000,
									"PMIN": 85.950000,
									"QMAX": 145.830000,
									"QMIN": -31.800000
								}
							]
						}
					],
					"Vm": 1.039132
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.355600,
						30.807300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FORT STOCKTON 2",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1082,
							"VA": -11.178936,
							"VM": 1.061573,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.593123,
							"LAM_Q": -0.163725,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1082,
									"GEN_FUEL": "WIND",
									"PG": 112.500000,
									"QG": -21.599984,
									"GEN_STATUS": 1,
									"PMAX": 112.500000,
									"PMIN": 0.000000,
									"QMAX": 31.950000,
									"QMIN": -21.600000
								}
							]
						}
					],
					"Vm": 1.061573
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.790800,
						30.747500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FORT STOCKTON 3",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1083,
							"VA": -15.345679,
							"VM": 1.065978,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 39.950000,
							"QD": 11.320000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.080281,
							"LAM_Q": -0.217678,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.065978
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.298300,
						31.936100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BIG SPRING 2",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1084,
							"VA": -20.739620,
							"VM": 1.057352,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.598185,
							"LAM_Q": -0.041214,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1084,
									"GEN_FUEL": "WIND",
									"PG": 86.620000,
									"QG": -16.629935,
									"GEN_STATUS": 1,
									"PMAX": 86.620000,
									"PMIN": 0.000000,
									"QMAX": 24.600000,
									"QMIN": -16.630000
								}
							]
						}
					],
					"Vm": 1.057352
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-103.139000,
						31.696300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "KERMIT",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1085,
							"VA": -21.786724,
							"VM": 1.054006,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 21.300000,
							"QD": 6.030000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.829971,
							"LAM_Q": -0.121872,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.054006
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-103.599900,
						31.803500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PECOS",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1086,
							"VA": -23.881395,
							"VM": 1.065112,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 39.670000,
							"QD": 11.240000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.136406,
							"LAM_Q": -0.334299,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.065112
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.784500,
						30.597000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SHEFFIELD",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1087,
							"VA": -19.786915,
							"VM": 1.076980,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.910000,
							"QD": 0.260000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.120493,
							"LAM_Q": -0.603513,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.076980
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.225300,
						31.139200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MCCAMEY 2",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1088,
							"VA": -16.649845,
							"VM": 1.039118,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.584225,
							"LAM_Q": -0.187941,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 1088,
									"GEN_FUEL": "WIND",
									"PG": 56.250000,
									"QG": -10.799987,
									"GEN_STATUS": 1,
									"PMAX": 56.250000,
									"PMIN": 0.000000,
									"QMAX": 15.970000,
									"QMIN": -10.800000
								}
							]
						}
					],
					"Vm": 1.039118
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.133500,
						32.929600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LAMESA",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1089,
							"VA": -24.424896,
							"VM": 1.042669,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 40.600000,
							"QD": 11.500000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.059217,
							"LAM_Q": 0.065447,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.042669
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-102.828300,
						31.995000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "GOLDSMITH",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1090,
							"VA": -22.245863,
							"VM": 1.050614,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.775389,
							"LAM_Q": 0.000000,
							"ngen": 2,
							"gen": [
								{
									"GEN_BUS": 1090,
									"GEN_FUEL": "WIND",
									"PG": 114.370000,
									"QG": 7.487942,
									"GEN_STATUS": 1,
									"PMAX": 114.370000,
									"PMIN": 0.000000,
									"QMAX": 32.480000,
									"QMIN": -21.960000
								},
								{
									"GEN_BUS": 1090,
									"GEN_FUEL": "WIND",
									"PG": 27.000000,
									"QG": 1.369919,
									"GEN_STATUS": 1,
									"PMAX": 27.000000,
									"PMIN": 0.000000,
									"QMAX": 7.670000,
									"QMIN": -5.180000
								}
							]
						}
					],
					"Vm": 1.050614
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.531000,
						33.658700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "RALLS 2",
					"zone": 9,
					"area": 1,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 1091,
							"VA": -31.954696,
							"VM": 1.096075,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 9,
							"AREA": 1,
							"PD": 11.620000,
							"QD": 3.290000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.280871,
							"LAM_Q": -0.641351,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.096075
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-95.344700,
						33.683900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PARIS 3",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2001,
							"VA": -58.444403,
							"VM": 1.075914,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 48.360000,
							"QD": 13.700000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.452010,
							"LAM_Q": 0.031761,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.075914
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.367600,
						33.628100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SAVOY",
					"zone": 11,
					"area": 2,
					"nbus": 5,
					"KVlevels": [
						500.000000,
						161.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2002,
							"VA": -59.292689,
							"VM": 1.077466,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 500.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.583363,
							"LAM_Q": -0.007589,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2003,
							"VA": -61.260436,
							"VM": 1.077623,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.610654,
							"LAM_Q": -0.006447,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2004,
							"VA": -59.292689,
							"VM": 1.077466,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.583363,
							"LAM_Q": -0.007590,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2004,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 391.800000,
									"PMIN": 117.540000,
									"QMAX": 199.430000,
									"QMIN": -43.490000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2005,
							"VA": -59.292689,
							"VM": 1.077466,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.583363,
							"LAM_Q": -0.007590,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2005,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 391.800000,
									"PMIN": 117.540000,
									"QMAX": 199.430000,
									"QMIN": -43.490000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2006,
							"VA": -59.292689,
							"VM": 1.077466,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.583363,
							"LAM_Q": -0.007590,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2006,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 391.800000,
									"PMIN": 117.540000,
									"QMAX": 199.430000,
									"QMIN": -43.490000
								}
							]
						}
					],
					"Vm": 1.077498
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-95.900100,
						33.615200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HONEY GROVE",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2007,
							"VA": -58.220610,
							"VM": 1.076165,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 9.540000,
							"QD": 2.700000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.413009,
							"LAM_Q": 0.034315,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.076165
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.512900,
						34.857300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MEMPHIS",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2008,
							"VA": -33.489859,
							"VM": 1.084816,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 8.060000,
							"QD": 2.280000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.046888,
							"LAM_Q": -1.088082,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.084816
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.721100,
						33.973300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "IOWA PARK",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2009,
							"VA": -44.679971,
							"VM": 1.089062,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 39.140000,
							"QD": 11.090000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.186019,
							"LAM_Q": -0.608224,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.089062
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.773500,
						33.899800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "VERNON 2",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2010,
							"VA": -36.827994,
							"VM": 1.099273,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 56.810000,
							"QD": 16.090000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.361980,
							"LAM_Q": -0.600797,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.099273
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.310800,
						35.238300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PANHANDLE 2",
					"zone": 10,
					"area": 2,
					"nbus": 3,
					"KVlevels": [
						500.000000,
						161.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2011,
							"VA": -32.796750,
							"VM": 1.100000,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 500.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.555912,
							"LAM_Q": -1.439887,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2012,
							"VA": -30.815903,
							"VM": 1.090601,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.612253,
							"LAM_Q": -1.259248,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2013,
							"VA": -30.711779,
							"VM": 1.092201,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.643245,
							"LAM_Q": -1.459977,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2013,
									"GEN_FUEL": "WIND",
									"PG": 150.450000,
									"QG": -28.889999,
									"GEN_STATUS": 1,
									"PMAX": 150.450000,
									"PMIN": 0.000000,
									"QMAX": 42.730000,
									"QMIN": -28.890000
								}
							]
						}
					],
					"Vm": 1.094267
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.809800,
						34.447200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CHILDRESS",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2014,
							"VA": -34.018425,
							"VM": 1.085019,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 25.430000,
							"QD": 7.200000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.211855,
							"LAM_Q": -0.978319,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.085019
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.445200,
						33.471600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FORESTBURG",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2015,
							"VA": -60.353960,
							"VM": 1.080650,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 4.690000,
							"QD": 1.330000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.959651,
							"LAM_Q": -0.320531,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.080650
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.767400,
						33.627600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SHERMAN 3",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2016,
							"VA": -66.489809,
							"VM": 1.079145,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 69.270000,
							"QD": 19.630000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 20.217005,
							"LAM_Q": -0.155836,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.079145
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.253100,
						35.427500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PANHANDLE 4",
					"zone": 10,
					"area": 2,
					"nbus": 3,
					"KVlevels": [
						500.000000,
						161.000000,
						20.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2017,
							"VA": -32.941327,
							"VM": 1.089819,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 500.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.692618,
							"LAM_Q": -0.842430,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2018,
							"VA": -32.229293,
							"VM": 1.088798,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.741324,
							"LAM_Q": -0.990680,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2019,
							"VA": -32.941327,
							"VM": 1.089819,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.692618,
							"LAM_Q": -0.842430,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2019,
									"GEN_FUEL": "WIND",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 218.000000,
									"PMIN": 0.000000,
									"QMAX": 46.430000,
									"QMIN": -31.390000
								}
							]
						}
					],
					"Vm": 1.089479
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.523100,
						33.943800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WICHITA FALLS 6",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2020,
							"VA": -44.354605,
							"VM": 1.059540,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 47.970000,
							"QD": 13.590000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.225434,
							"LAM_Q": -0.366291,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.059540
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-95.557700,
						33.696800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PARIS 2",
					"zone": 11,
					"area": 2,
					"nbus": 4,
					"KVlevels": [
						500.000000,
						161.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2021,
							"VA": -55.650922,
							"VM": 1.086451,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 500.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.268246,
							"LAM_Q": 0.001217,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2022,
							"VA": -57.288258,
							"VM": 1.083225,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 11.560000,
							"QD": 3.280000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.279753,
							"LAM_Q": 0.009141,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2023,
							"VA": -54.279103,
							"VM": 1.089344,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 11.560000,
							"QD": 3.280000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.253572,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2023,
									"GEN_FUEL": "NG",
									"PG": 83.330000,
									"QG": 8.925925,
									"GEN_STATUS": 1,
									"PMAX": 83.330000,
									"PMIN": 25.000000,
									"QMAX": 42.420000,
									"QMIN": -9.250000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2024,
							"VA": -53.697770,
							"VM": 1.089950,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 11.560000,
							"QD": 3.280000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.248687,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2024,
									"GEN_FUEL": "NG",
									"PG": 166.670000,
									"QG": 16.090796,
									"GEN_STATUS": 1,
									"PMAX": 166.670000,
									"PMIN": 50.000000,
									"QMAX": 84.830000,
									"QMIN": -18.500000
								}
							]
						}
					],
					"Vm": 1.087243
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.491000,
						33.864500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WICHITA FALLS 4",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2025,
							"VA": -43.652823,
							"VM": 1.056367,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 39.620000,
							"QD": 11.230000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.207260,
							"LAM_Q": -0.330686,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.056367
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.765900,
						35.830800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WHEELER",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2026,
							"VA": -31.887310,
							"VM": 1.089172,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 18.570000,
							"QD": 5.260000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.635053,
							"LAM_Q": -1.040393,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.089172
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-95.320100,
						33.482600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "DEPORT",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2027,
							"VA": -58.804251,
							"VM": 1.076589,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 3.550000,
							"QD": 1.010000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.493840,
							"LAM_Q": 0.016128,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.076589
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.388800,
						34.004800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WICHITA FALLS 3",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2028,
							"VA": -46.429016,
							"VM": 1.062147,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 14.240000,
							"QD": 4.030000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.338970,
							"LAM_Q": -0.384178,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.062147
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.287200,
						34.457500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SILVERTON",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2029,
							"VA": -33.483796,
							"VM": 1.091127,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 3.200000,
							"QD": 0.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.242675,
							"LAM_Q": -0.895588,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.091127
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.240700,
						33.708300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BONHAM",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2030,
							"VA": -61.692656,
							"VM": 1.060753,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 47.150000,
							"QD": 13.360000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.788207,
							"LAM_Q": 0.071857,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.060753
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.384200,
						33.710700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MATADOR",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2031,
							"VA": -30.790613,
							"VM": 1.094706,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 5.770000,
							"QD": 1.630000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.692465,
							"LAM_Q": -0.455747,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.094706
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-95.649100,
						33.857900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ARTHUR CITY",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2032,
							"VA": -57.722893,
							"VM": 1.078251,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 3.350000,
							"QD": 0.950000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.384844,
							"LAM_Q": 0.025711,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.078251
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.179200,
						33.441400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LEONARD",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2033,
							"VA": -62.865976,
							"VM": 1.061476,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 13.570000,
							"QD": 3.850000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.899401,
							"LAM_Q": 0.036423,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.061476
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.839800,
						33.830900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "GORDONVILLE",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2034,
							"VA": -65.952323,
							"VM": 1.077656,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 5.340000,
							"QD": 1.510000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 20.139680,
							"LAM_Q": -0.112649,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.077656
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.853700,
						33.431800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "KNOX CITY",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2035,
							"VA": -31.636494,
							"VM": 1.091830,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 4.680000,
							"QD": 1.330000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.964982,
							"LAM_Q": -0.338625,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.091830
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.543700,
						33.894900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WICHITA FALLS 7",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2036,
							"VA": -44.000397,
							"VM": 1.062819,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 41.590000,
							"QD": 11.780000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.226201,
							"LAM_Q": -0.400701,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.062819
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.310800,
						33.615900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LINDSAY",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2037,
							"VA": -60.694050,
							"VM": 1.091548,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 3.500000,
							"QD": 0.990000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.923472,
							"LAM_Q": -0.386704,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.091548
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.282900,
						33.553500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ECTOR",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2038,
							"VA": -61.677296,
							"VM": 1.074856,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 2.600000,
							"QD": 0.740000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.666919,
							"LAM_Q": -0.002474,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.074856
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.751800,
						33.456000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SUNSET",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2039,
							"VA": -57.947415,
							"VM": 1.063717,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 5.560000,
							"QD": 1.580000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.881202,
							"LAM_Q": -0.206859,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.063717
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-94.997300,
						33.663100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CLARKSVILLE",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2040,
							"VA": -57.884040,
							"VM": 1.081582,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 15.900000,
							"QD": 4.510000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.387464,
							"LAM_Q": -0.002261,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.081582
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.578600,
						35.386000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PANHANDLE 3",
					"zone": 10,
					"area": 2,
					"nbus": 2,
					"KVlevels": [
						161.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2041,
							"VA": -28.883631,
							"VM": 1.091852,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.428791,
							"LAM_Q": -1.194409,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2042,
							"VA": -26.603269,
							"VM": 1.083881,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.488000,
							"LAM_Q": -1.208238,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2042,
									"GEN_FUEL": "WIND",
									"PG": 59.700000,
									"QG": -11.459999,
									"GEN_STATUS": 1,
									"PMAX": 59.700000,
									"PMIN": 0.000000,
									"QMAX": 16.950000,
									"QMIN": -11.460000
								}
							]
						}
					],
					"Vm": 1.087866
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.839500,
						33.738000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SADLER",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2043,
							"VA": -66.199655,
							"VM": 1.078152,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 4.240000,
							"QD": 1.200000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 20.176299,
							"LAM_Q": -0.130830,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.078152
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.936100,
						33.743900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WHITESBORO",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2044,
							"VA": -62.318924,
							"VM": 1.084566,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 27.400000,
							"QD": 7.760000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.922515,
							"LAM_Q": -0.230171,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.084566
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.509000,
						33.969500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SHEPPARD AFB",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2045,
							"VA": -44.828600,
							"VM": 1.059526,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 22.610000,
							"QD": 6.400000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.255543,
							"LAM_Q": -0.368217,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.059526
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.726000,
						33.800700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "POTTSBORO",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2046,
							"VA": -65.636537,
							"VM": 1.077457,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 22.130000,
							"QD": 6.270000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 20.091978,
							"LAM_Q": -0.094252,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.077457
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.427900,
						33.623600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BELLS",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2047,
							"VA": -62.044435,
							"VM": 1.077081,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 14.960000,
							"QD": 4.240000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.680882,
							"LAM_Q": -0.011433,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.077081
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.990100,
						33.774500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CROSBYTON",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2048,
							"VA": -32.617681,
							"VM": 1.098163,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 6.420000,
							"QD": 1.820000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.661776,
							"LAM_Q": -0.581939,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.098163
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.106600,
						34.131700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ELECTRA",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2049,
							"VA": -40.850142,
							"VM": 1.086484,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 11.570000,
							"QD": 3.280000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.822590,
							"LAM_Q": -0.535254,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.086484
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-95.483200,
						33.402300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PATTONVILLE",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2050,
							"VA": -61.106409,
							"VM": 1.068246,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 3.660000,
							"QD": 1.040000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.738982,
							"LAM_Q": 0.026870,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.068246
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.202300,
						33.758500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HENRIETTA",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2051,
							"VA": -52.402077,
							"VM": 1.061213,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 17.850000,
							"QD": 5.060000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.601439,
							"LAM_Q": -0.318331,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.061213
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.994500,
						34.900800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PANHANDLE 6",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2052,
							"VA": -32.699739,
							"VM": 1.084121,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 24.840000,
							"QD": 7.040000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.881459,
							"LAM_Q": -1.164906,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.084121
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.956100,
						33.520600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BOWIE",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2053,
							"VA": -56.612992,
							"VM": 1.059813,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 29.130000,
							"QD": 8.250000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.702524,
							"LAM_Q": -0.081885,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.059813
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.493100,
						33.913300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WICHITA FALLS 1",
					"zone": 11,
					"area": 2,
					"nbus": 4,
					"KVlevels": [
						500.000000,
						161.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2054,
							"VA": -42.822251,
							"VM": 1.060801,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 500.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.208125,
							"LAM_Q": -0.375351,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2055,
							"VA": -43.540894,
							"VM": 1.060643,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 49.620000,
							"QD": 14.060000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.187108,
							"LAM_Q": -0.370324,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2056,
							"VA": -42.822251,
							"VM": 1.060801,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 49.620000,
							"QD": 14.060000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.208125,
							"LAM_Q": -0.375351,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2056,
									"GEN_FUEL": "COAL",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 6.000000,
									"PMIN": 1.800000,
									"QMAX": 2.800000,
									"QMIN": -0.730000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2057,
							"VA": -39.508110,
							"VM": 1.049123,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 49.620000,
							"QD": 14.060000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.209507,
							"LAM_Q": -0.375685,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2057,
									"GEN_FUEL": "COAL",
									"PG": 485.376763,
									"QG": -87.839994,
									"GEN_STATUS": 1,
									"PMAX": 720.000000,
									"PMIN": 216.000000,
									"QMAX": 335.520000,
									"QMIN": -87.840000
								}
							]
						}
					],
					"Vm": 1.057842
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.243900,
						35.478900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WHITE DEER",
					"zone": 10,
					"area": 2,
					"nbus": 2,
					"KVlevels": [
						161.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2058,
							"VA": -28.503593,
							"VM": 1.092122,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.381783,
							"LAM_Q": -1.152642,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2059,
							"VA": -25.540826,
							"VM": 1.082909,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.410713,
							"LAM_Q": -1.159765,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2059,
									"GEN_FUEL": "WIND",
									"PG": 60.000000,
									"QG": -11.519999,
									"GEN_STATUS": 1,
									"PMAX": 60.000000,
									"PMIN": 0.000000,
									"QMAX": 17.040000,
									"QMIN": -11.520000
								}
							]
						}
					],
					"Vm": 1.087516
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-95.809700,
						33.576800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROXTON",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2060,
							"VA": -60.015366,
							"VM": 1.070837,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 3.800000,
							"QD": 1.080000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.585497,
							"LAM_Q": 0.041642,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.070837
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.364700,
						34.290000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "VERNON 1",
					"zone": 10,
					"area": 2,
					"nbus": 2,
					"KVlevels": [
						161.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2061,
							"VA": -37.693666,
							"VM": 1.088791,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.519360,
							"LAM_Q": -0.512973,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2062,
							"VA": -35.652020,
							"VM": 1.082208,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.504477,
							"LAM_Q": -0.509561,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2062,
									"GEN_FUEL": "WIND",
									"PG": 101.550000,
									"QG": -19.499996,
									"GEN_STATUS": 1,
									"PMAX": 101.550000,
									"PMIN": 0.000000,
									"QMAX": 28.840000,
									"QMIN": -19.500000
								}
							]
						}
					],
					"Vm": 1.085500
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.604100,
						33.770800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "DENISON 2",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2063,
							"VA": -65.101877,
							"VM": 1.078689,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 65.620000,
							"QD": 18.590000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 20.027809,
							"LAM_Q": -0.085715,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.078689
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-95.744300,
						33.745200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SUMNER",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2064,
							"VA": -58.643195,
							"VM": 1.076620,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 10.050000,
							"QD": 2.850000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.434870,
							"LAM_Q": 0.029017,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.076620
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.176300,
						33.661600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "GAINESVILLE",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2065,
							"VA": -62.446089,
							"VM": 1.095441,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 78.360000,
							"QD": 22.200000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.996913,
							"LAM_Q": -0.387206,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.095441
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.245100,
						33.183100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ASPERMONT",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2066,
							"VA": -29.029443,
							"VM": 1.088654,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 7.110000,
							"QD": 2.020000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.780694,
							"LAM_Q": -0.243406,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.088654
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.509800,
						33.799100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WICHITA FALLS 5",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2067,
							"VA": -43.539773,
							"VM": 1.053074,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 53.970000,
							"QD": 15.290000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.195196,
							"LAM_Q": -0.286414,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.053074
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.457600,
						33.512600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WINDTHORST",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2068,
							"VA": -41.552800,
							"VM": 1.052173,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 5.760000,
							"QD": 1.630000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.978141,
							"LAM_Q": -0.181845,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.052173
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.742200,
						33.450800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HOWE",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2069,
							"VA": -65.721303,
							"VM": 1.092214,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 21.920000,
							"QD": 6.210000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 20.082111,
							"LAM_Q": -0.242618,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.092214
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.581900,
						33.493100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ARCHER 2",
					"zone": 11,
					"area": 2,
					"nbus": 2,
					"KVlevels": [
						161.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2070,
							"VA": -41.124163,
							"VM": 1.052763,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.927441,
							"LAM_Q": -0.155626,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2071,
							"VA": -37.748757,
							"VM": 1.040481,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.895085,
							"LAM_Q": -0.147412,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2071,
									"GEN_FUEL": "WIND",
									"PG": 112.500000,
									"QG": -21.599983,
									"GEN_STATUS": 1,
									"PMAX": 112.500000,
									"PMIN": 0.000000,
									"QMAX": 31.950000,
									"QMIN": -21.600000
								}
							]
						}
					],
					"Vm": 1.046622
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.906600,
						33.537700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "COLLINSVILLE",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2072,
							"VA": -64.066376,
							"VM": 1.084479,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 9.710000,
							"QD": 2.750000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.937691,
							"LAM_Q": -0.149801,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.084479
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.524200,
						32.969700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "JAYTON",
					"zone": 10,
					"area": 2,
					"nbus": 4,
					"KVlevels": [
						161.000000,
						115.000000,
						24.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2073,
							"VA": -26.781772,
							"VM": 1.087273,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.610930,
							"LAM_Q": -0.174835,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2074,
							"VA": -25.150317,
							"VM": 1.083595,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.626524,
							"LAM_Q": -0.143613,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2075,
							"VA": -25.150317,
							"VM": 1.083595,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.626524,
							"LAM_Q": -0.143613,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2076,
							"VA": -25.966956,
							"VM": 1.084940,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 24.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.592515,
							"LAM_Q": -0.171027,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2076,
									"GEN_FUEL": "WIND",
									"PG": 22.500000,
									"QG": -4.319985,
									"GEN_STATUS": 1,
									"PMAX": 22.500000,
									"PMIN": 0.000000,
									"QMAX": 6.390000,
									"QMIN": -4.320000
								}
							]
						}
					],
					"Vm": 1.084851
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.428400,
						33.733000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MUENSTER 1",
					"zone": 11,
					"area": 2,
					"nbus": 2,
					"KVlevels": [
						161.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2077,
							"VA": -58.551948,
							"VM": 1.090160,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.785203,
							"LAM_Q": -0.384988,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2078,
							"VA": -55.602220,
							"VM": 1.079566,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.767680,
							"LAM_Q": -0.380679,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2078,
									"GEN_FUEL": "WIND",
									"PG": 84.380000,
									"QG": -16.199994,
									"GEN_STATUS": 1,
									"PMAX": 84.380000,
									"PMIN": 0.000000,
									"QMAX": 23.960000,
									"QMIN": -16.200000
								}
							]
						}
					],
					"Vm": 1.084863
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.287200,
						33.994300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PADUCAH",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2079,
							"VA": -35.237267,
							"VM": 1.100000,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 4.480000,
							"QD": 1.270000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.084053,
							"LAM_Q": -0.613825,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.100000
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.963800,
						33.793100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "NOCONA",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2080,
							"VA": -55.297752,
							"VM": 1.067118,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 16.930000,
							"QD": 4.800000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.711707,
							"LAM_Q": -0.307129,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.067118
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.072200,
						33.615500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "DODD CITY",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2081,
							"VA": -62.387205,
							"VM": 1.069804,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 4.460000,
							"QD": 1.260000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.764003,
							"LAM_Q": 0.004860,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.069804
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.589400,
						33.862500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WICHITA FALLS 2",
					"zone": 11,
					"area": 2,
					"nbus": 4,
					"KVlevels": [
						161.000000,
						20.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2082,
							"VA": -44.301062,
							"VM": 1.067222,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 59.030000,
							"QD": 16.730000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.237907,
							"LAM_Q": -0.442240,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2083,
							"VA": -42.853307,
							"VM": 1.064651,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 59.030000,
							"QD": 16.730000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.233015,
							"LAM_Q": -0.441571,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2083,
									"GEN_FUEL": "NG",
									"PG": 20.000000,
									"QG": -2.219995,
									"GEN_STATUS": 1,
									"PMAX": 20.000000,
									"PMIN": 6.000000,
									"QMAX": 10.180000,
									"QMIN": -2.220000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2084,
							"VA": -44.301062,
							"VM": 1.067222,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 59.030000,
							"QD": 16.730000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.237907,
							"LAM_Q": -0.442240,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2084,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 20.000000,
									"PMIN": 6.000000,
									"QMAX": 10.180000,
									"QMIN": -2.220000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2085,
							"VA": -44.301062,
							"VM": 1.067222,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 59.030000,
							"QD": 16.730000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.237907,
							"LAM_Q": -0.442240,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2085,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 40.000000,
									"PMIN": 12.000000,
									"QMAX": 20.360000,
									"QMIN": -4.440000
								}
							]
						}
					],
					"Vm": 1.066579
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.687900,
						33.626900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MONTAGUE",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2086,
							"VA": -56.949869,
							"VM": 1.065067,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 2.190000,
							"QD": 0.620000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.818088,
							"LAM_Q": -0.247427,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.065067
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.714700,
						33.341100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SPUR",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2087,
							"VA": -28.875654,
							"VM": 1.090696,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 7.900000,
							"QD": 2.240000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.672271,
							"LAM_Q": -0.315797,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.090696
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.500000,
						33.495300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ARCHER 1",
					"zone": 11,
					"area": 2,
					"nbus": 2,
					"KVlevels": [
						161.000000,
						24.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2088,
							"VA": -41.259052,
							"VM": 1.052208,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.945615,
							"LAM_Q": -0.168701,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2089,
							"VA": -37.953266,
							"VM": 1.040122,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 24.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.919167,
							"LAM_Q": -0.162024,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2089,
									"GEN_FUEL": "WIND",
									"PG": 50.700000,
									"QG": -9.729984,
									"GEN_STATUS": 1,
									"PMAX": 50.700000,
									"PMIN": 0.000000,
									"QMAX": 14.400000,
									"QMIN": -9.730000
								}
							]
						}
					],
					"Vm": 1.046165
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-94.890800,
						33.498200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ANNONA",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2090,
							"VA": -59.313280,
							"VM": 1.077052,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 2.420000,
							"QD": 0.690000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.546543,
							"LAM_Q": -0.000111,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.077052
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.243800,
						33.621100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SEYMOUR",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2091,
							"VA": -34.664762,
							"VM": 1.094903,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 17.050000,
							"QD": 4.830000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.175904,
							"LAM_Q": -0.457785,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.094903
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.470800,
						33.727100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "DENISON 1",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2092,
							"VA": -63.641218,
							"VM": 1.076440,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 24.110000,
							"QD": 6.830000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.864150,
							"LAM_Q": -0.038743,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.076440
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.540000,
						35.350300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PANHANDLE 5",
					"zone": 10,
					"area": 2,
					"nbus": 3,
					"KVlevels": [
						161.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2093,
							"VA": -31.485962,
							"VM": 1.090262,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.670852,
							"LAM_Q": -1.136564,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2094,
							"VA": -31.485962,
							"VM": 1.090262,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.670852,
							"LAM_Q": -1.136565,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2094,
									"GEN_FUEL": "WIND",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 10.000000,
									"PMIN": 0.000000,
									"QMAX": 2.130000,
									"QMIN": -1.440000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2095,
							"VA": -31.485962,
							"VM": 1.090262,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.670852,
							"LAM_Q": -1.136564,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2095,
									"GEN_FUEL": "WIND",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 79.500000,
									"PMIN": 0.000000,
									"QMAX": 16.930000,
									"QMIN": -11.450000
								}
							]
						}
					],
					"Vm": 1.090262
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.390000,
						33.661100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "RALLS 1",
					"zone": 10,
					"area": 2,
					"nbus": 5,
					"KVlevels": [
						500.000000,
						230.000000,
						161.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2096,
							"VA": -29.112596,
							"VM": 1.086481,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 500.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.871009,
							"LAM_Q": -0.670428,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2097,
							"VA": -28.629031,
							"VM": 1.084261,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.936776,
							"LAM_Q": -0.622576,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2098,
							"VA": -31.421543,
							"VM": 1.095870,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.173797,
							"LAM_Q": -0.613658,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2099,
							"VA": -28.985761,
							"VM": 1.086038,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.873330,
							"LAM_Q": -0.670879,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2099,
									"GEN_FUEL": "WIND",
									"PG": 7.500000,
									"QG": -1.439997,
									"GEN_STATUS": 1,
									"PMAX": 7.500000,
									"PMIN": 0.000000,
									"QMAX": 2.130000,
									"QMIN": -1.440000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2100,
							"VA": -26.773034,
							"VM": 1.077871,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.901521,
							"LAM_Q": -0.677590,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2100,
									"GEN_FUEL": "WIND",
									"PG": 112.500000,
									"QG": -21.599997,
									"GEN_STATUS": 1,
									"PMAX": 112.500000,
									"PMIN": 0.000000,
									"QMAX": 31.950000,
									"QMIN": -21.600000
								}
							]
						}
					],
					"Vm": 1.086104
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.617900,
						33.582600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SHERMAN 1",
					"zone": 11,
					"area": 2,
					"nbus": 5,
					"KVlevels": [
						500.000000,
						161.000000,
						20.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2101,
							"VA": -60.075072,
							"VM": 1.073919,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 500.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.661901,
							"LAM_Q": -0.011873,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2102,
							"VA": -61.298955,
							"VM": 1.075670,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.679685,
							"LAM_Q": -0.027084,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2103,
							"VA": -60.075072,
							"VM": 1.073919,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.661901,
							"LAM_Q": -0.011873,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2103,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 267.730000,
									"PMIN": 80.320000,
									"QMAX": 136.280000,
									"QMIN": -29.720000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2104,
							"VA": -60.075072,
							"VM": 1.073919,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.661901,
							"LAM_Q": -0.011873,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2104,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 267.730000,
									"PMIN": 80.320000,
									"QMAX": 136.280000,
									"QMIN": -29.720000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2105,
							"VA": -60.075072,
							"VM": 1.073919,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.661901,
							"LAM_Q": -0.011873,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2105,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 267.730000,
									"PMIN": 80.320000,
									"QMAX": 136.280000,
									"QMIN": -29.720000
								}
							]
						}
					],
					"Vm": 1.074269
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.396100,
						33.494600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WHITEWRIGHT",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2106,
							"VA": -63.355969,
							"VM": 1.058767,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 14.400000,
							"QD": 4.080000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.956994,
							"LAM_Q": 0.041838,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.058767
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.550400,
						33.604100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SHERMAN 2",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2107,
							"VA": -62.028577,
							"VM": 1.070437,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 74.150000,
							"QD": 21.010000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.744764,
							"LAM_Q": -0.011824,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.070437
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.642100,
						33.322800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROCHESTER",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2108,
							"VA": -42.824788,
							"VM": 1.072238,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 2.140000,
							"QD": 0.610000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.782820,
							"LAM_Q": -0.150208,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.072238
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.622500,
						34.103300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BURKBURNETT",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2109,
							"VA": -45.667560,
							"VM": 1.075330,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 33.810000,
							"QD": 9.580000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.290455,
							"LAM_Q": -0.506798,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.075330
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.382900,
						33.682100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MUENSTER 2",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2110,
							"VA": -59.509092,
							"VM": 1.094437,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 8.590000,
							"QD": 2.430000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.845344,
							"LAM_Q": -0.409307,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.094437
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.884800,
						33.527400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ARCHER CITY",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2111,
							"VA": -47.367266,
							"VM": 1.063729,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 13.950000,
							"QD": 3.950000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.133504,
							"LAM_Q": -0.098016,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.063729
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.259300,
						34.008300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PETROLIA",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2112,
							"VA": -48.280986,
							"VM": 1.060786,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 4.540000,
							"QD": 1.290000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.415585,
							"LAM_Q": -0.358955,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.060786
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-95.590000,
						33.630800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PARIS 1",
					"zone": 11,
					"area": 2,
					"nbus": 8,
					"KVlevels": [
						500.000000,
						161.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2113,
							"VA": -55.310711,
							"VM": 1.086994,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 500.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.238655,
							"LAM_Q": 0.001033,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2114,
							"VA": -56.389873,
							"VM": 1.084745,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 70.780000,
							"QD": 20.050000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.226709,
							"LAM_Q": 0.005279,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2115,
							"VA": -51.886865,
							"VM": 1.091709,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 70.780000,
							"QD": 20.050000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.192503,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2115,
									"GEN_FUEL": "NG",
									"PG": 184.720000,
									"QG": 15.204324,
									"GEN_STATUS": 1,
									"PMAX": 184.720000,
									"PMIN": 55.410000,
									"QMAX": 94.020000,
									"QMIN": -20.500000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2116,
							"VA": -53.523739,
							"VM": 1.090149,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 70.780000,
							"QD": 20.050000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.222434,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2116,
									"GEN_FUEL": "NG",
									"PG": 184.720000,
									"QG": 17.556105,
									"GEN_STATUS": 1,
									"PMAX": 184.720000,
									"PMIN": 55.410000,
									"QMAX": 94.020000,
									"QMIN": -20.500000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2117,
							"VA": -51.348914,
							"VM": 1.093360,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 70.780000,
							"QD": 20.050000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.212841,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2117,
									"GEN_FUEL": "NG",
									"PG": 184.720000,
									"QG": 20.236876,
									"GEN_STATUS": 1,
									"PMAX": 184.720000,
									"PMIN": 55.410000,
									"QMAX": 94.020000,
									"QMIN": -20.500000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2118,
							"VA": -50.924536,
							"VM": 1.093534,
							"BUS_NAME": " 6",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 70.780000,
							"QD": 20.050000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.200272,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2118,
									"GEN_FUEL": "NG",
									"PG": 184.720000,
									"QG": 19.176551,
									"GEN_STATUS": 1,
									"PMAX": 184.720000,
									"PMIN": 55.410000,
									"QMAX": 94.020000,
									"QMIN": -20.500000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2119,
							"VA": -53.135991,
							"VM": 1.090451,
							"BUS_NAME": " 7",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 70.780000,
							"QD": 20.050000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.218236,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2119,
									"GEN_FUEL": "NG",
									"PG": 184.720000,
									"QG": 16.386451,
									"GEN_STATUS": 1,
									"PMAX": 184.720000,
									"PMIN": 55.410000,
									"QMAX": 94.020000,
									"QMIN": -20.500000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2120,
							"VA": -51.094591,
							"VM": 1.093118,
							"BUS_NAME": " 8",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 70.780000,
							"QD": 20.050000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.196685,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2120,
									"GEN_FUEL": "NG",
									"PG": 184.720000,
									"QG": 18.194135,
									"GEN_STATUS": 1,
									"PMAX": 184.720000,
									"PMIN": 55.410000,
									"QMAX": 94.020000,
									"QMIN": -20.500000
								}
							]
						}
					],
					"Vm": 1.090508
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-95.152000,
						33.801900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BAGWELL",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2121,
							"VA": -58.411718,
							"VM": 1.080488,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 2.330000,
							"QD": 0.660000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.444931,
							"LAM_Q": -0.005783,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.080488
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-95.996800,
						33.778700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "TELEPHONE",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2122,
							"VA": -59.347218,
							"VM": 1.069946,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 6.720000,
							"QD": 1.900000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.576836,
							"LAM_Q": 0.051853,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.069946
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.372800,
						35.442800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PANHANDLE 1",
					"zone": 10,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2123,
							"VA": -28.300068,
							"VM": 1.092256,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.373379,
							"LAM_Q": -1.170818,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2123,
									"GEN_FUEL": "WIND",
									"PG": 136.280000,
									"QG": -26.159999,
									"GEN_STATUS": 1,
									"PMAX": 136.280000,
									"PMIN": 0.000000,
									"QMAX": 38.700000,
									"QMIN": -26.160000
								}
							]
						}
					],
					"Vm": 1.092256
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.549900,
						33.435700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "VAN ALSTYNE",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2124,
							"VA": -64.200493,
							"VM": 1.056018,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 21.290000,
							"QD": 6.030000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 20.022049,
							"LAM_Q": 0.041785,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.056018
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.892700,
						33.464600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "TIOGA",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2125,
							"VA": -63.864806,
							"VM": 1.058221,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 4.060000,
							"QD": 1.150000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.936241,
							"LAM_Q": 0.016723,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.058221
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.128600,
						33.458000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "VALLEY VIEW",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2126,
							"VA": -63.591571,
							"VM": 1.080287,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 14.240000,
							"QD": 4.030000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 20.041657,
							"LAM_Q": -0.265565,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.080287
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.538600,
						35.653900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MIAMI",
					"zone": 10,
					"area": 2,
					"nbus": 2,
					"KVlevels": [
						500.000000,
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2127,
							"VA": -34.456933,
							"VM": 1.099586,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 500.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.623268,
							"LAM_Q": -0.883032,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 2127,
									"GEN_FUEL": "WIND",
									"PG": 216.450000,
									"QG": -41.559998,
									"GEN_STATUS": 1,
									"PMAX": 216.450000,
									"PMIN": 0.000000,
									"QMAX": 61.470000,
									"QMIN": -41.560000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2128,
							"VA": -33.121934,
							"VM": 1.091535,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.714550,
							"LAM_Q": -0.989092,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.095560
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-96.311500,
						33.439100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "TRENTON",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2129,
							"VA": -63.271272,
							"VM": 1.061424,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 6.630000,
							"QD": 1.880000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.931642,
							"LAM_Q": 0.024859,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.061424
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.650400,
						33.122700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HASKELL",
					"zone": 10,
					"area": 2,
					"nbus": 3,
					"KVlevels": [
						161.000000,
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2130,
							"VA": -41.632641,
							"VM": 1.074317,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.681011,
							"LAM_Q": -0.158405,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2131,
							"VA": -39.404578,
							"VM": 1.069936,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.799906,
							"LAM_Q": -0.182644,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 2132,
							"VA": -40.911692,
							"VM": 1.088566,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 10,
							"AREA": 2,
							"PD": 11.940000,
							"QD": 3.380000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.812233,
							"LAM_Q": -0.201227,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.077606
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.535300,
						33.741400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SAINT JO",
					"zone": 11,
					"area": 2,
					"nbus": 1,
					"KVlevels": [
						161.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 2133,
							"VA": -57.957043,
							"VM": 1.085314,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 11,
							"AREA": 2,
							"PD": 5.680000,
							"QD": 1.610000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.775639,
							"LAM_Q": -0.370115,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.085314
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.163000,
						30.036700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "KERRVILLE",
					"zone": 28,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						230.000000,
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3001,
							"VA": -47.380042,
							"VM": 1.080248,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.111556,
							"LAM_Q": -0.057265,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3002,
							"VA": -49.631327,
							"VM": 1.069863,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 112.860000,
							"QD": 31.980000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.150223,
							"LAM_Q": -0.065315,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.075056
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.338900,
						32.360600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SWEETWATER 4",
					"zone": 27,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3003,
							"VA": -20.625632,
							"VM": 1.077995,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.233547,
							"LAM_Q": -0.010506,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3004,
							"VA": -19.209502,
							"VM": 1.073433,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.206808,
							"LAM_Q": -0.004685,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3004,
									"GEN_FUEL": "WIND",
									"PG": 28.130000,
									"QG": -5.399358,
									"GEN_STATUS": 1,
									"PMAX": 28.130000,
									"PMIN": 0.000000,
									"QMAX": 7.990000,
									"QMIN": -5.400000
								}
							]
						}
					],
					"Vm": 1.075714
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.682500,
						29.644500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LEAKEY",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3005,
							"VA": -50.630052,
							"VM": 1.089287,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 7.340000,
							"QD": 2.080000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.349496,
							"LAM_Q": -0.468476,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.089287
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.124000,
						32.857000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HAMLIN",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3006,
							"VA": -28.239548,
							"VM": 1.072914,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 7.350000,
							"QD": 2.080000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.049030,
							"LAM_Q": -0.087969,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.072914
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.032700,
						32.473600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MERKEL 3",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3007,
							"VA": -26.180909,
							"VM": 1.069967,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 14.960000,
							"QD": 4.240000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.811156,
							"LAM_Q": -0.029392,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.069967
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.567800,
						31.736900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "COLEMAN",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3008,
							"VA": -36.357025,
							"VM": 1.067403,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 19.810000,
							"QD": 5.610000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.604808,
							"LAM_Q": -0.809291,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.067403
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.560600,
						30.441400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SONORA",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3009,
							"VA": -32.413610,
							"VM": 1.084776,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 12.540000,
							"QD": 3.550000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.235862,
							"LAM_Q": -1.317434,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.084776
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.078600,
						29.674700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CAMP WOOD",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3010,
							"VA": -49.717434,
							"VM": 1.070831,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 4.670000,
							"QD": 1.320000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.300783,
							"LAM_Q": -0.177682,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.070831
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.918300,
						30.653700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LLANO",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3011,
							"VA": -52.426058,
							"VM": 1.088150,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 27.140000,
							"QD": 7.690000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.508557,
							"LAM_Q": -0.171906,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.088150
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.708700,
						30.437100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WILLOW CITY",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3012,
							"VA": -51.999998,
							"VM": 1.089235,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 0.560000,
							"QD": 0.160000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.444809,
							"LAM_Q": -0.154853,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.089235
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.667500,
						32.335700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ABILENE 4",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3013,
							"VA": -29.600313,
							"VM": 1.077225,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 64.560000,
							"QD": 18.290000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.130737,
							"LAM_Q": -0.159437,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.077225
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.442700,
						30.672800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "KINGSLAND",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3014,
							"VA": -46.395142,
							"VM": 1.077655,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 22.000000,
							"QD": 6.230000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.913896,
							"LAM_Q": -0.063861,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.077655
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.573500,
						32.415200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROSCOE 6",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3015,
							"VA": -19.720279,
							"VM": 1.087321,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 5.360000,
							"QD": 1.520000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.164486,
							"LAM_Q": -0.009984,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.087321
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.268600,
						32.198100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BLACKWELL",
					"zone": 27,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3016,
							"VA": -23.679279,
							"VM": 1.062001,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.549780,
							"LAM_Q": -0.040741,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3017,
							"VA": -18.866882,
							"VM": 1.043537,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.478887,
							"LAM_Q": -0.020839,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3017,
									"GEN_FUEL": "WIND",
									"PG": 127.130000,
									"QG": -24.409864,
									"GEN_STATUS": 1,
									"PMAX": 127.130000,
									"PMIN": 0.000000,
									"QMAX": 36.100000,
									"QMIN": -24.410000
								}
							]
						}
					],
					"Vm": 1.052769
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.678800,
						31.085400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CHRISTOVAL",
					"zone": 27,
					"area": 3,
					"nbus": 3,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3018,
							"VA": -30.463886,
							"VM": 1.079813,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.206541,
							"LAM_Q": -0.974266,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3019,
							"VA": -31.929316,
							"VM": 1.083386,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.190590,
							"LAM_Q": -1.034299,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3020,
							"VA": -26.647380,
							"VM": 1.065075,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.289787,
							"LAM_Q": -0.996082,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3020,
									"GEN_FUEL": "WIND",
									"PG": 112.500000,
									"QG": -21.599998,
									"GEN_STATUS": 1,
									"PMAX": 112.500000,
									"PMIN": 0.000000,
									"QMAX": 31.950000,
									"QMIN": -21.600000
								}
							]
						}
					],
					"Vm": 1.076091
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.694500,
						32.868600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LUEDERS",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3021,
							"VA": -35.971706,
							"VM": 1.072596,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 1.940000,
							"QD": 0.550000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.494346,
							"LAM_Q": -0.156862,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.072596
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.918400,
						32.314500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "COLORADO CITY",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3022,
							"VA": -20.671047,
							"VM": 1.074654,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 24.590000,
							"QD": 6.970000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.378391,
							"LAM_Q": 0.031525,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.074654
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.851000,
						32.940900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "STAMFORD",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3023,
							"VA": -28.444982,
							"VM": 1.098102,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 10.410000,
							"QD": 2.950000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.062048,
							"LAM_Q": -0.325494,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.098102
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.595500,
						30.883500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ELDORADO",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3024,
							"VA": -32.345237,
							"VM": 1.082512,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 10.130000,
							"QD": 2.870000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.223849,
							"LAM_Q": -1.124275,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.082512
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.764000,
						31.157100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SAN SABA",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3025,
							"VA": -41.863998,
							"VM": 1.069050,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 13.670000,
							"QD": 3.870000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.748931,
							"LAM_Q": -0.816512,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.069050
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.492800,
						32.625600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ABILENE 2",
					"zone": 27,
					"area": 3,
					"nbus": 3,
					"KVlevels": [
						230.000000,
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3026,
							"VA": -36.882452,
							"VM": 1.068479,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.601316,
							"LAM_Q": -0.038249,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3027,
							"VA": -37.419884,
							"VM": 1.066061,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.614941,
							"LAM_Q": -0.053979,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3028,
							"VA": -34.423824,
							"VM": 1.059400,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.580724,
							"LAM_Q": -0.033371,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3028,
									"GEN_FUEL": "WIND",
									"PG": 150.000000,
									"QG": -28.799920,
									"GEN_STATUS": 1,
									"PMAX": 150.000000,
									"PMIN": 0.000000,
									"QMAX": 42.600000,
									"QMIN": -28.800000
								}
							]
						}
					],
					"Vm": 1.064647
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.376700,
						31.257200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LOMETA",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3029,
							"VA": -50.059091,
							"VM": 1.090595,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 4.870000,
							"QD": 1.380000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.179710,
							"LAM_Q": -0.145242,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.090595
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.322100,
						31.509700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SAN ANGELO 1",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3030,
							"VA": -39.882237,
							"VM": 1.088249,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 129.720000,
							"QD": 36.750000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.739374,
							"LAM_Q": -1.761113,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.088249
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.826000,
						32.274100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "TUSCOLA",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3031,
							"VA": -27.393157,
							"VM": 1.058587,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 14.730000,
							"QD": 4.170000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.041043,
							"LAM_Q": -0.112827,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.058587
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.927700,
						32.333600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ABILENE 7",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3032,
							"VA": -28.312188,
							"VM": 1.057741,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 72.860000,
							"QD": 20.640000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.885465,
							"LAM_Q": 0.053677,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.057741
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.995200,
						32.720400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SNYDER 1",
					"zone": 27,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						22.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3033,
							"VA": -18.140812,
							"VM": 1.089133,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.793044,
							"LAM_Q": 0.055529,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3034,
							"VA": -10.092921,
							"VM": 1.100000,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 22.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.620405,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3034,
									"GEN_FUEL": "WIND",
									"PG": 97.870000,
									"QG": 10.434904,
									"GEN_STATUS": 1,
									"PMAX": 97.870000,
									"PMIN": 0.000000,
									"QMAX": 27.800000,
									"QMIN": -18.790000
								}
							]
						}
					],
					"Vm": 1.094566
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.079900,
						30.939800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CHEROKEE",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3035,
							"VA": -41.649810,
							"VM": 1.073577,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 3.470000,
							"QD": 0.980000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.718616,
							"LAM_Q": -1.167770,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.073577
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.135500,
						31.517900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "RICHLAND SPRINGS",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3036,
							"VA": -39.716660,
							"VM": 1.071084,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 5.800000,
							"QD": 1.640000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.681627,
							"LAM_Q": -1.071756,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.071084
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.666400,
						32.469400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROSCOE 2",
					"zone": 27,
					"area": 3,
					"nbus": 3,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3037,
							"VA": -27.033641,
							"VM": 1.077067,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.806878,
							"LAM_Q": 0.001556,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3038,
							"VA": -22.337646,
							"VM": 1.076089,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.554638,
							"LAM_Q": -0.000237,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3039,
							"VA": -24.663327,
							"VM": 1.081578,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.782387,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3039,
									"GEN_FUEL": "WIND",
									"PG": 156.750000,
									"QG": 16.486789,
									"GEN_STATUS": 1,
									"PMAX": 156.750000,
									"PMIN": 0.000000,
									"QMAX": 44.520000,
									"QMIN": -30.100000
								}
							]
						}
					],
					"Vm": 1.078245
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.934200,
						31.738600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BALLINGER",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3040,
							"VA": -34.767570,
							"VM": 1.063144,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 14.610000,
							"QD": 4.140000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.512721,
							"LAM_Q": -1.189537,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.063144
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.691700,
						32.050000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SILVER",
					"zone": 27,
					"area": 3,
					"nbus": 5,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3041,
							"VA": -30.605773,
							"VM": 1.066652,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.186608,
							"LAM_Q": -0.023359,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3042,
							"VA": -21.856307,
							"VM": 1.063782,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 8.750000,
							"QD": 2.480000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.837132,
							"LAM_Q": -0.054463,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3043,
							"VA": -30.605773,
							"VM": 1.066652,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 8.750000,
							"QD": 2.480000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.186608,
							"LAM_Q": -0.023359,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3043,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 1.300000,
									"PMIN": 0.390000,
									"QMAX": 0.660000,
									"QMIN": -0.140000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3044,
							"VA": -30.605773,
							"VM": 1.066652,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 8.750000,
							"QD": 2.480000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.186608,
							"LAM_Q": -0.023359,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3044,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 89.400000,
									"PMIN": 26.820000,
									"QMAX": 45.500000,
									"QMIN": -9.920000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3045,
							"VA": -30.605773,
							"VM": 1.066652,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 8.750000,
							"QD": 2.480000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.186608,
							"LAM_Q": -0.023359,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3045,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 447.000000,
									"PMIN": 134.100000,
									"QMAX": 227.520000,
									"QMIN": -49.620000
								}
							]
						}
					],
					"Vm": 1.066078
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.530300,
						32.312200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROSCOE 5",
					"zone": 27,
					"area": 3,
					"nbus": 3,
					"KVlevels": [
						230.000000,
						115.000000,
						500.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3046,
							"VA": -35.304982,
							"VM": 1.073826,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.577405,
							"LAM_Q": -0.028613,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3047,
							"VA": -22.963054,
							"VM": 1.100000,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.909574,
							"LAM_Q": -0.443589,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3048,
							"VA": -41.317915,
							"VM": 1.081797,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 500.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.726176,
							"LAM_Q": -0.004779,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3048,
									"GEN_FUEL": "WIND",
									"PG": 180.750000,
									"QG": -34.699440,
									"GEN_STATUS": 1,
									"PMAX": 180.750000,
									"PMIN": 0.000000,
									"QMAX": 51.330000,
									"QMIN": -34.700000
								}
							]
						}
					],
					"Vm": 1.085208
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.905400,
						32.747900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ANSON",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3049,
							"VA": -31.024075,
							"VM": 1.076068,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 10.580000,
							"QD": 3.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.303575,
							"LAM_Q": -0.178163,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.076068
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.212400,
						29.837200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "DEL RIO",
					"zone": 28,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						230.000000,
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3050,
							"VA": -34.415866,
							"VM": 1.100000,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.313315,
							"LAM_Q": -1.744536,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3051,
							"VA": -36.136614,
							"VM": 1.083869,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 145.290000,
							"QD": 41.170000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.255110,
							"LAM_Q": -1.737027,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.091935
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.628200,
						30.095100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HUNT",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3052,
							"VA": -50.564084,
							"VM": 1.076091,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 8.080000,
							"QD": 2.290000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.340037,
							"LAM_Q": -0.203424,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.076091
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.057100,
						32.214000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WINGATE",
					"zone": 27,
					"area": 3,
					"nbus": 5,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3053,
							"VA": -28.447467,
							"VM": 1.066483,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.069974,
							"LAM_Q": -0.008272,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3054,
							"VA": -27.790797,
							"VM": 1.059914,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.113939,
							"LAM_Q": -0.104702,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3055,
							"VA": -25.686651,
							"VM": 1.057753,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.032117,
							"LAM_Q": -0.000001,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3055,
									"GEN_FUEL": "WIND",
									"PG": 183.880000,
									"QG": -30.980651,
									"GEN_STATUS": 1,
									"PMAX": 183.880000,
									"PMIN": 0.000000,
									"QMAX": 52.220000,
									"QMIN": -35.300000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3056,
							"VA": -23.247918,
							"VM": 1.058792,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.012409,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3056,
									"GEN_FUEL": "WIND",
									"PG": 183.880000,
									"QG": -9.563791,
									"GEN_STATUS": 1,
									"PMAX": 183.880000,
									"PMIN": 0.000000,
									"QMAX": 52.220000,
									"QMIN": -35.300000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3057,
							"VA": -23.429663,
							"VM": 1.064464,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.981816,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3057,
									"GEN_FUEL": "WIND",
									"PG": 183.880000,
									"QG": -1.098773,
									"GEN_STATUS": 1,
									"PMAX": 183.880000,
									"PMIN": 0.000000,
									"QMAX": 52.220000,
									"QMIN": -35.300000
								}
							]
						}
					],
					"Vm": 1.061481
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.928100,
						31.926100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "STERLING CITY 1",
					"zone": 27,
					"area": 3,
					"nbus": 6,
					"KVlevels": [
						230.000000,
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3058,
							"VA": -25.904397,
							"VM": 1.062225,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.897319,
							"LAM_Q": -0.101239,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3059,
							"VA": -20.633570,
							"VM": 1.059382,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.778600,
							"LAM_Q": -0.053498,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3060,
							"VA": -18.436484,
							"VM": 1.029273,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.837380,
							"LAM_Q": -0.081374,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3060,
									"GEN_FUEL": "WIND",
									"PG": 124.220000,
									"QG": -23.849968,
									"GEN_STATUS": 1,
									"PMAX": 124.220000,
									"PMIN": 0.000000,
									"QMAX": 35.280000,
									"QMIN": -23.850000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3061,
							"VA": -20.639704,
							"VM": 1.040664,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.861762,
							"LAM_Q": -0.090954,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3061,
									"GEN_FUEL": "WIND",
									"PG": 124.220000,
									"QG": -23.849971,
									"GEN_STATUS": 1,
									"PMAX": 124.220000,
									"PMIN": 0.000000,
									"QMAX": 35.280000,
									"QMIN": -23.850000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3062,
							"VA": -23.272640,
							"VM": 1.053146,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.860511,
							"LAM_Q": -0.092402,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3062,
									"GEN_FUEL": "WIND",
									"PG": 124.220000,
									"QG": -23.849972,
									"GEN_STATUS": 1,
									"PMAX": 124.220000,
									"PMIN": 0.000000,
									"QMAX": 35.280000,
									"QMIN": -23.850000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3063,
							"VA": -22.143846,
							"VM": 1.048515,
							"BUS_NAME": " 6",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.846259,
							"LAM_Q": -0.087911,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3063,
									"GEN_FUEL": "WIND",
									"PG": 124.220000,
									"QG": -23.849970,
									"GEN_STATUS": 1,
									"PMAX": 124.220000,
									"PMIN": 0.000000,
									"QMAX": 35.280000,
									"QMIN": -23.850000
								}
							]
						}
					],
					"Vm": 1.048867
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.483300,
						32.236900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROSCOE 4",
					"zone": 27,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3064,
							"VA": -21.116693,
							"VM": 1.085816,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.533364,
							"LAM_Q": -0.153259,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3065,
							"VA": -15.738897,
							"VM": 1.066524,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.402429,
							"LAM_Q": -0.115107,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3065,
									"GEN_FUEL": "WIND",
									"PG": 60.370000,
									"QG": -11.589978,
									"GEN_STATUS": 1,
									"PMAX": 60.370000,
									"PMIN": 0.000000,
									"QMAX": 17.150000,
									"QMIN": -11.590000
								}
							]
						}
					],
					"Vm": 1.076170
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.616400,
						31.177000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BRADY",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3066,
							"VA": -40.920244,
							"VM": 1.080110,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 22.030000,
							"QD": 6.240000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.607215,
							"LAM_Q": -1.640911,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.080110
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.235700,
						32.430100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "TRENT 1",
					"zone": 27,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						20.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3067,
							"VA": -21.879751,
							"VM": 1.083919,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.212371,
							"LAM_Q": 0.000280,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3068,
							"VA": -19.242276,
							"VM": 1.086647,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.173933,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3068,
									"GEN_FUEL": "WIND",
									"PG": 112.500000,
									"QG": 6.002171,
									"GEN_STATUS": 1,
									"PMAX": 112.500000,
									"PMIN": 0.000000,
									"QMAX": 31.950000,
									"QMIN": -21.600000
								}
							]
						}
					],
					"Vm": 1.085283
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.753000,
						32.120200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "OVALO",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3069,
							"VA": -30.267104,
							"VM": 1.060629,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 3.810000,
							"QD": 1.080000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.168940,
							"LAM_Q": -0.214280,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.060629
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.100000,
						32.287800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "NOLAN",
					"zone": 27,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						24.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3070,
							"VA": -22.978900,
							"VM": 1.078414,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.241091,
							"LAM_Q": -0.002896,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3071,
							"VA": -19.014327,
							"VM": 1.083263,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 24.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.114941,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3071,
									"GEN_FUEL": "WIND",
									"PG": 127.650000,
									"QG": 5.906732,
									"GEN_STATUS": 1,
									"PMAX": 127.650000,
									"PMIN": 0.000000,
									"QMAX": 36.250000,
									"QMIN": -24.510000
								}
							]
						}
					],
					"Vm": 1.080838
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.192600,
						31.592000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MILES",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3072,
							"VA": -38.526527,
							"VM": 1.081955,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 5.980000,
							"QD": 1.700000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.678047,
							"LAM_Q": -1.788106,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.081955
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.209200,
						29.234700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BRACKETTVILLE 2",
					"zone": 28,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3073,
							"VA": -47.508892,
							"VM": 1.068980,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.105633,
							"LAM_Q": -0.140914,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3074,
							"VA": -45.273998,
							"VM": 1.061246,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.079050,
							"LAM_Q": -0.134726,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3074,
									"GEN_FUEL": "WIND",
									"PG": 74.850000,
									"QG": -14.369980,
									"GEN_STATUS": 1,
									"PMAX": 74.850000,
									"PMIN": 0.000000,
									"QMAX": 21.260000,
									"QMIN": -14.370000
								}
							]
						}
					],
					"Vm": 1.065113
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.570100,
						30.843100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MASON",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3075,
							"VA": -39.593073,
							"VM": 1.077896,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 12.180000,
							"QD": 3.450000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.896412,
							"LAM_Q": -1.812062,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.077896
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.440000,
						29.395600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BRACKETTVILLE 3",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3076,
							"VA": -48.677727,
							"VM": 1.067843,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 10.790000,
							"QD": 3.060000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.215670,
							"LAM_Q": -0.149844,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.067843
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.817300,
						32.362800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ABILENE 6",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3077,
							"VA": -29.103350,
							"VM": 1.060237,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 68.660000,
							"QD": 19.450000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.046931,
							"LAM_Q": -0.047201,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.060237
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.672800,
						32.588600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HERMLEIGH",
					"zone": 27,
					"area": 3,
					"nbus": 4,
					"KVlevels": [
						230.000000,
						161.000000,
						115.000000,
						20.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3078,
							"VA": -27.375343,
							"VM": 1.074219,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.819248,
							"LAM_Q": 0.000853,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3079,
							"VA": -25.808462,
							"VM": 1.078653,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.653379,
							"LAM_Q": -0.045814,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3080,
							"VA": -23.259631,
							"VM": 1.074849,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.634129,
							"LAM_Q": -0.015579,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3081,
							"VA": -21.810081,
							"VM": 1.083604,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.703873,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3081,
									"GEN_FUEL": "WIND",
									"PG": 186.750000,
									"QG": 19.591822,
									"GEN_STATUS": 1,
									"PMAX": 186.750000,
									"PMIN": 0.000000,
									"QMAX": 53.040000,
									"QMIN": -35.860000
								}
							]
						}
					],
					"Vm": 1.077831
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.177000,
						32.318200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MERKEL 1",
					"zone": 27,
					"area": 3,
					"nbus": 3,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3082,
							"VA": -29.274500,
							"VM": 1.069225,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.113336,
							"LAM_Q": 0.004164,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3083,
							"VA": -25.736525,
							"VM": 1.063112,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.852545,
							"LAM_Q": -0.018481,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3084,
							"VA": -20.711729,
							"VM": 1.091394,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.019585,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3084,
									"GEN_FUEL": "WIND",
									"PG": 174.370000,
									"QG": 34.227698,
									"GEN_STATUS": 1,
									"PMAX": 174.370000,
									"PMIN": 0.000000,
									"QMAX": 49.520000,
									"QMIN": -33.480000
								}
							]
						}
					],
					"Vm": 1.074577
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.744400,
						32.437500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LORAINE 1",
					"zone": 27,
					"area": 3,
					"nbus": 3,
					"KVlevels": [
						115.000000,
						13.200000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3085,
							"VA": -20.930162,
							"VM": 1.079684,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.391286,
							"LAM_Q": 0.005582,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3086,
							"VA": -15.062984,
							"VM": 1.094421,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.200000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.274483,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3086,
									"GEN_FUEL": "WIND",
									"PG": 56.250000,
									"QG": 8.509594,
									"GEN_STATUS": 1,
									"PMAX": 56.250000,
									"PMIN": 0.000000,
									"QMAX": 15.970000,
									"QMIN": -10.800000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3087,
							"VA": -20.930162,
							"VM": 1.079684,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.200000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.391286,
							"LAM_Q": 0.005582,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3087,
									"GEN_FUEL": "WIND",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 75.000000,
									"PMIN": 0.000000,
									"QMAX": 15.970000,
									"QMIN": -10.800000
								}
							]
						}
					],
					"Vm": 1.084596
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.656400,
						32.514400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ABILENE 1",
					"zone": 27,
					"area": 3,
					"nbus": 5,
					"KVlevels": [
						230.000000,
						161.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3088,
							"VA": -33.849701,
							"VM": 1.073866,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.406293,
							"LAM_Q": -0.037238,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3089,
							"VA": -36.162631,
							"VM": 1.074780,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.421690,
							"LAM_Q": -0.042033,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3090,
							"VA": -36.750769,
							"VM": 1.073209,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.514071,
							"LAM_Q": -0.061202,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3091,
							"VA": -37.547265,
							"VM": 1.071292,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.637751,
							"LAM_Q": -0.090075,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3092,
							"VA": -27.339327,
							"VM": 1.045824,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.337380,
							"LAM_Q": -0.015670,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3092,
									"GEN_FUEL": "WIND",
									"PG": 150.000000,
									"QG": -28.799828,
									"GEN_STATUS": 1,
									"PMAX": 150.000000,
									"PMIN": 0.000000,
									"QMAX": 42.600000,
									"QMIN": -28.800000
								}
							]
						}
					],
					"Vm": 1.067794
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.286100,
						29.988100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROCKSPRINGS",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3093,
							"VA": -50.269735,
							"VM": 1.073271,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 5.050000,
							"QD": 1.430000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.338712,
							"LAM_Q": -0.194572,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.073271
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.061600,
						32.311600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MERKEL 2",
					"zone": 27,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3094,
							"VA": -24.906435,
							"VM": 1.069853,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.617806,
							"LAM_Q": 0.026007,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3095,
							"VA": -17.802665,
							"VM": 1.100000,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.518760,
							"LAM_Q": 0.000002,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3095,
									"GEN_FUEL": "WIND",
									"PG": 90.450000,
									"QG": 24.104537,
									"GEN_STATUS": 1,
									"PMAX": 90.450000,
									"PMIN": 0.000000,
									"QMAX": 25.690000,
									"QMIN": -17.370000
								}
							]
						}
					],
					"Vm": 1.084927
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.147800,
						32.947900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FLUVANNA 2",
					"zone": 27,
					"area": 3,
					"nbus": 3,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3096,
							"VA": -23.441891,
							"VM": 1.068832,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.104967,
							"LAM_Q": -0.182076,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3097,
							"VA": -21.811515,
							"VM": 1.063882,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.082256,
							"LAM_Q": -0.128698,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3098,
							"VA": -15.012622,
							"VM": 1.031306,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.027250,
							"LAM_Q": -0.154863,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3098,
									"GEN_FUEL": "WIND",
									"PG": 120.000000,
									"QG": -23.039983,
									"GEN_STATUS": 1,
									"PMAX": 120.000000,
									"PMIN": 0.000000,
									"QMAX": 34.080000,
									"QMIN": -23.040000
								}
							]
						}
					],
					"Vm": 1.054673
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.906200,
						32.415800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "DYESS AFB",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3099,
							"VA": -29.839162,
							"VM": 1.056937,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 12.080000,
							"QD": 3.420000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.063338,
							"LAM_Q": 0.017467,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.056937
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.830600,
						32.630500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HAWLEY",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3100,
							"VA": -35.310598,
							"VM": 1.055153,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 8.530000,
							"QD": 2.420000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.567847,
							"LAM_Q": 0.018785,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.055153
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.467100,
						30.936800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BUCHANAN DAM 2",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3101,
							"VA": -42.824163,
							"VM": 1.069135,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 9.430000,
							"QD": 2.670000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.655744,
							"LAM_Q": -0.341799,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.069135
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.665300,
						32.576500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ABILENE 3",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3102,
							"VA": -37.673753,
							"VM": 1.062495,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 75.260000,
							"QD": 21.320000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.691344,
							"LAM_Q": -0.044917,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.062495
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.210700,
						32.291900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SWEETWATER 5",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3103,
							"VA": -22.659902,
							"VM": 1.065090,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 39.320000,
							"QD": 11.140000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.464307,
							"LAM_Q": -0.007048,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.065090
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.385400,
						30.731600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BUCHANAN DAM 1",
					"zone": 28,
					"area": 3,
					"nbus": 3,
					"KVlevels": [
						115.000000,
						13.200000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3104,
							"VA": -42.014133,
							"VM": 1.073146,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.466883,
							"LAM_Q": -0.173810,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3105,
							"VA": -37.053495,
							"VM": 1.071592,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.200000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.358436,
							"LAM_Q": -0.162578,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3105,
									"GEN_FUEL": "HYDRO",
									"PG": 44.500000,
									"QG": -0.739984,
									"GEN_STATUS": 1,
									"PMAX": 44.500000,
									"PMIN": 44.500000,
									"QMAX": 17.070000,
									"QMIN": -0.740000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3106,
							"VA": -36.143466,
							"VM": 1.065456,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.200000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.380736,
							"LAM_Q": -0.160512,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3106,
									"GEN_FUEL": "HYDRO",
									"PG": 53.020000,
									"QG": -2.689984,
									"GEN_STATUS": 1,
									"PMAX": 53.020000,
									"PMIN": 53.020000,
									"QMAX": 62.480000,
									"QMIN": -2.690000
								}
							]
						}
					],
					"Vm": 1.070065
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.345000,
						30.159100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "INGRAM",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3107,
							"VA": -50.333960,
							"VM": 1.070347,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 14.870000,
							"QD": 4.210000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.267912,
							"LAM_Q": -0.118188,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.070347
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.010700,
						31.088200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "KEMPNER",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3108,
							"VA": -51.884647,
							"VM": 1.071267,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 23.520000,
							"QD": 6.660000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.390162,
							"LAM_Q": -0.005606,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.071267
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.219400,
						32.925400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FLUVANNA 1",
					"zone": 27,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3109,
							"VA": -20.582255,
							"VM": 1.063086,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.992135,
							"LAM_Q": -0.077676,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3110,
							"VA": -13.269985,
							"VM": 1.031651,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.909625,
							"LAM_Q": -0.050573,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3110,
									"GEN_FUEL": "WIND",
									"PG": 63.000000,
									"QG": -12.099946,
									"GEN_STATUS": 1,
									"PMAX": 63.000000,
									"PMIN": 0.000000,
									"QMAX": 17.890000,
									"QMIN": -12.100000
								}
							]
						}
					],
					"Vm": 1.047369
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.791400,
						31.951900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "STERLING CITY 2",
					"zone": 27,
					"area": 3,
					"nbus": 3,
					"KVlevels": [
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3111,
							"VA": -19.859587,
							"VM": 1.065156,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.583140,
							"LAM_Q": -0.021243,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3112,
							"VA": -12.628622,
							"VM": 1.065561,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.383339,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3112,
									"GEN_FUEL": "WIND",
									"PG": 56.100000,
									"QG": 1.137894,
									"GEN_STATUS": 1,
									"PMAX": 56.100000,
									"PMIN": 0.000000,
									"QMAX": 15.930000,
									"QMIN": -10.770000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3113,
							"VA": -12.563750,
							"VM": 1.058930,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.435831,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3113,
									"GEN_FUEL": "WIND",
									"PG": 56.100000,
									"QG": -0.891175,
									"GEN_STATUS": 1,
									"PMAX": 56.100000,
									"PMIN": 0.000000,
									"QMAX": 15.930000,
									"QMIN": -10.770000
								}
							]
						}
					],
					"Vm": 1.063215
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.563500,
						31.268800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SAN ANGELO 2",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3114,
							"VA": -35.171846,
							"VM": 1.074275,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 98.310000,
							"QD": 27.850000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.355849,
							"LAM_Q": -1.159851,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.074275
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.498200,
						32.891800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROTAN",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3115,
							"VA": -24.040168,
							"VM": 1.084119,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 9.580000,
							"QD": 2.710000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.555296,
							"LAM_Q": -0.115162,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.084119
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.738900,
						32.739300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SYNDER",
					"zone": 27,
					"area": 3,
					"nbus": 3,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3116,
							"VA": -18.477611,
							"VM": 1.095228,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.850929,
							"LAM_Q": 0.006947,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3117,
							"VA": -15.940710,
							"VM": 1.100000,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.816438,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3117,
									"GEN_FUEL": "WIND",
									"PG": 47.250000,
									"QG": 4.606741,
									"GEN_STATUS": 1,
									"PMAX": 47.250000,
									"PMIN": 0.000000,
									"QMAX": 13.420000,
									"QMIN": -9.070000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3118,
							"VA": -15.142559,
							"VM": 1.100000,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.761656,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3118,
									"GEN_FUEL": "WIND",
									"PG": 90.000000,
									"QG": 5.267163,
									"GEN_STATUS": 1,
									"PMAX": 90.000000,
									"PMIN": 0.000000,
									"QMAX": 25.560000,
									"QMIN": -17.280000
								}
							]
						}
					],
					"Vm": 1.098409
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.383900,
						29.328900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BRACKETTVILLE 1",
					"zone": 28,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3119,
							"VA": -45.970039,
							"VM": 1.096092,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.851108,
							"LAM_Q": -0.412754,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3120,
							"VA": -44.684023,
							"VM": 1.096488,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.846531,
							"LAM_Q": -0.412651,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3120,
									"GEN_FUEL": "SOLAR",
									"PG": 29.700000,
									"QG": 0.000000,
									"GEN_STATUS": 1,
									"PMAX": 29.700000,
									"PMIN": 0.000000,
									"QMAX": 0.000000,
									"QMIN": 0.000000
								}
							]
						}
					],
					"Vm": 1.096290
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.579700,
						32.496900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROSCOE 1",
					"zone": 27,
					"area": 3,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3121,
							"VA": -19.275474,
							"VM": 1.092526,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.108232,
							"LAM_Q": -0.025064,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3122,
							"VA": -11.796300,
							"VM": 1.094278,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.873854,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3122,
									"GEN_FUEL": "WIND",
									"PG": 147.750000,
									"QG": 3.546856,
									"GEN_STATUS": 1,
									"PMAX": 147.750000,
									"PMIN": 0.000000,
									"QMAX": 41.960000,
									"QMIN": -28.370000
								}
							]
						}
					],
					"Vm": 1.093402
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.015900,
						29.151000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "UVALDE",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3123,
							"VA": -49.706776,
							"VM": 1.065303,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 66.070000,
							"QD": 18.720000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.373437,
							"LAM_Q": -0.139601,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.065303
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.876700,
						30.280900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FREDERICKSBURG",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3124,
							"VA": -51.262646,
							"VM": 1.099994,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 64.540000,
							"QD": 18.290000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.391292,
							"LAM_Q": -0.237845,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.099994
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.715900,
						32.462200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ABILENE 5",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3125,
							"VA": -37.711150,
							"VM": 1.056702,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 91.260000,
							"QD": 25.860000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.791611,
							"LAM_Q": 0.028754,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.056702
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.630800,
						29.303800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SABINAL",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3126,
							"VA": -50.097651,
							"VM": 1.099560,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 9.960000,
							"QD": 2.820000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.347308,
							"LAM_Q": -0.567089,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.099560
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.421900,
						32.290800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SWEETWATER 2",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3127,
							"VA": -19.171557,
							"VM": 1.084378,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.071535,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3127,
									"GEN_FUEL": "WIND",
									"PG": 101.250000,
									"QG": -13.385676,
									"GEN_STATUS": 1,
									"PMAX": 101.250000,
									"PMIN": 0.000000,
									"QMAX": 28.760000,
									"QMIN": -19.440000
								}
							]
						}
					],
					"Vm": 1.084378
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.711400,
						32.404900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LORAINE 2",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3128,
							"VA": -20.621042,
							"VM": 1.082693,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 2.820000,
							"QD": 0.800000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.296254,
							"LAM_Q": 0.001905,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.082693
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.648100,
						32.398300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROSCOE 3",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3129,
							"VA": -19.746528,
							"VM": 1.100000,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.198227,
							"LAM_Q": -0.123150,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3129,
									"GEN_FUEL": "WIND",
									"PG": 94.880000,
									"QG": -18.219979,
									"GEN_STATUS": 1,
									"PMAX": 94.880000,
									"PMIN": 0.000000,
									"QMAX": 26.940000,
									"QMIN": -18.220000
								}
							]
						}
					],
					"Vm": 1.100000
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-101.055600,
						31.802700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SAN ANGELO 3",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3130,
							"VA": -22.842750,
							"VM": 1.048769,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 92.150000,
							"QD": 26.110000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.795172,
							"LAM_Q": -0.091407,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.048769
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.021700,
						32.303900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "TUSOCOLA",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3131,
							"VA": -23.812846,
							"VM": 1.072144,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.385298,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3131,
									"GEN_FUEL": "WIND",
									"PG": 85.500000,
									"QG": -9.243030,
									"GEN_STATUS": 1,
									"PMAX": 85.500000,
									"PMIN": 0.000000,
									"QMAX": 24.280000,
									"QMIN": -16.420000
								}
							]
						}
					],
					"Vm": 1.072144
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.896200,
						31.222800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "EDEN",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3132,
							"VA": -39.439473,
							"VM": 1.073515,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 9.560000,
							"QD": 2.710000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.982583,
							"LAM_Q": -1.548326,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.073515
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.954700,
						32.747100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SNYDER 2",
					"zone": 27,
					"area": 3,
					"nbus": 4,
					"KVlevels": [
						230.000000,
						161.000000,
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3133,
							"VA": -24.050225,
							"VM": 1.070580,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.338336,
							"LAM_Q": -0.054646,
							"ngen": 3,
							"gen": [
								{
									"GEN_BUS": 3133,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 51.300000,
									"PMIN": 15.390000,
									"QMAX": 26.110000,
									"QMIN": -5.690000
								},
								{
									"GEN_BUS": 3133,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 51.300000,
									"PMIN": 15.390000,
									"QMAX": 26.110000,
									"QMIN": -5.690000
								},
								{
									"GEN_BUS": 3133,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 51.300000,
									"PMIN": 15.390000,
									"QMAX": 26.110000,
									"QMIN": -5.690000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3134,
							"VA": -24.769836,
							"VM": 1.080066,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.438404,
							"LAM_Q": -0.007757,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3135,
							"VA": -21.754205,
							"VM": 1.081499,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 161.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.169140,
							"LAM_Q": 0.038113,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 3136,
							"VA": -18.677630,
							"VM": 1.084896,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 46.960000,
							"QD": 13.300000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 16.927624,
							"LAM_Q": 0.053869,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.079260
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.128600,
						32.408100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SWEETWATER 1",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3137,
							"VA": -25.123928,
							"VM": 1.067983,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.705574,
							"LAM_Q": -0.000001,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3137,
									"GEN_FUEL": "WIND",
									"PG": 75.900000,
									"QG": -11.170955,
									"GEN_STATUS": 1,
									"PMAX": 75.900000,
									"PMIN": 0.000000,
									"QMAX": 21.560000,
									"QMIN": -14.570000
								}
							]
						}
					],
					"Vm": 1.067983
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.107500,
						30.897500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MENARD",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3138,
							"VA": -38.682846,
							"VM": 1.091898,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 10.950000,
							"QD": 3.100000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.599052,
							"LAM_Q": -2.068286,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.091898
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.165300,
						31.858500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WINTERS",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3139,
							"VA": -30.569672,
							"VM": 1.054268,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 14.920000,
							"QD": 4.230000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.240174,
							"LAM_Q": -0.669737,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.054268
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.694600,
						32.052100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "GOLDSBORO",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3140,
							"VA": -30.644887,
							"VM": 1.059618,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.220000,
							"QD": 0.060000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.243794,
							"LAM_Q": -0.291063,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.059618
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.370300,
						32.347200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SWEETWATER 3",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3141,
							"VA": -20.292151,
							"VM": 1.081126,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.202348,
							"LAM_Q": -0.017044,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 3141,
									"GEN_FUEL": "WIND",
									"PG": 68.620000,
									"QG": -13.179842,
									"GEN_STATUS": 1,
									"PMAX": 68.620000,
									"PMIN": 0.000000,
									"QMAX": 19.490000,
									"QMIN": -13.180000
								}
							]
						}
					],
					"Vm": 1.081126
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.152700,
						31.289500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "GOODFELLOW AFB",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3142,
							"VA": -39.518203,
							"VM": 1.100000,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 7.070000,
							"QD": 2.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.534148,
							"LAM_Q": -2.464555,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.100000
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.380600,
						31.515300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SANTA ANNA",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3143,
							"VA": -37.981820,
							"VM": 1.079852,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 5.750000,
							"QD": 1.630000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.796024,
							"LAM_Q": -1.244902,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.079852
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.682300,
						31.411500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROWENA",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3144,
							"VA": -38.874862,
							"VM": 1.075403,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 5.560000,
							"QD": 1.570000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.924987,
							"LAM_Q": -1.401343,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.075403
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.212900,
						32.664900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "TRENT 2",
					"zone": 27,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3145,
							"VA": -25.471252,
							"VM": 1.074869,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 27,
							"AREA": 3,
							"PD": 2.940000,
							"QD": 0.830000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.749943,
							"LAM_Q": -0.031124,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.074869
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.069100,
						30.458700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "JUNCTION",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3146,
							"VA": -36.019433,
							"VM": 1.096478,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 12.040000,
							"QD": 3.410000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.469799,
							"LAM_Q": -1.776457,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.096478
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.259300,
						31.102400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LAMPASAS",
					"zone": 28,
					"area": 3,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 3147,
							"VA": -51.690112,
							"VM": 1.091600,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 28,
							"AREA": 3,
							"PD": 34.760000,
							"QD": 9.850000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.308507,
							"LAM_Q": -0.216210,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.091600
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.777500,
						29.358500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LAUGHLIN A F B",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4002,
							"VA": -46.655253,
							"VM": 1.086445,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 1.010000,
							"QD": 0.290000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.954355,
							"LAM_Q": -0.311979,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.086445
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.276900,
						26.450400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "EDINBURG 3",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4003,
							"VA": -58.711104,
							"VM": 1.077830,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 127.290000,
							"QD": 36.070000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.971486,
							"LAM_Q": -0.470540,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.077830
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.685500,
						27.833500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LAREDO 7",
					"zone": 20,
					"area": 4,
					"nbus": 2,
					"KVlevels": [
						230.000000,
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4004,
							"VA": -49.797253,
							"VM": 1.074413,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.302849,
							"LAM_Q": -0.378666,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4005,
							"VA": -53.347189,
							"VM": 1.073668,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 164.140000,
							"QD": 46.510000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.455083,
							"LAM_Q": -0.359663,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.074041
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.996700,
						27.365100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BRUNI 2",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4006,
							"VA": -47.172335,
							"VM": 1.076134,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 2.750000,
							"QD": 0.780000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.978301,
							"LAM_Q": -0.162730,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.076134
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.239600,
						26.215800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MCALLEN 2",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4007,
							"VA": -59.473900,
							"VM": 1.077613,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 183.660000,
							"QD": 52.040000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.842886,
							"LAM_Q": -0.697019,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.077613
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.642300,
						29.079800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "POTEET",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4008,
							"VA": -46.955913,
							"VM": 1.062757,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 32.490000,
							"QD": 9.210000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.054683,
							"LAM_Q": 0.003172,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.062757
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.507700,
						27.070200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SARITA 3",
					"zone": 21,
					"area": 4,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						20.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4009,
							"VA": -35.521914,
							"VM": 1.090403,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.114531,
							"LAM_Q": 0.001017,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4010,
							"VA": -33.005996,
							"VM": 1.094151,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.050717,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4010,
									"GEN_FUEL": "WIND",
									"PG": 151.200000,
									"QG": 9.058440,
									"GEN_STATUS": 1,
									"PMAX": 151.200000,
									"PMIN": 0.000000,
									"QMAX": 42.940000,
									"QMIN": -29.030000
								}
							]
						}
					],
					"Vm": 1.092277
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.790000,
						27.100400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HEBBRONVILLE",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4011,
							"VA": -48.591832,
							"VM": 1.068073,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 16.050000,
							"QD": 4.550000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.172436,
							"LAM_Q": -0.157563,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.068073
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.962100,
						26.083200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PROGRESO",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4012,
							"VA": -55.172419,
							"VM": 1.086354,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 13.740000,
							"QD": 3.890000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.677596,
							"LAM_Q": -0.538423,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.086354
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.183300,
						26.280700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "EDINBURG 2",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4013,
							"VA": -58.076729,
							"VM": 1.075464,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 92.350000,
							"QD": 26.170000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.708447,
							"LAM_Q": -0.522853,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.075464
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-100.276900,
						28.476400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "EAGLE PASS",
					"zone": 20,
					"area": 4,
					"nbus": 2,
					"KVlevels": [
						230.000000,
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4014,
							"VA": -47.626916,
							"VM": 1.092959,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.046273,
							"LAM_Q": -0.636093,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4015,
							"VA": -48.890264,
							"VM": 1.098193,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 159.810000,
							"QD": 45.280000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.034079,
							"LAM_Q": -0.640057,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.095576
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.717600,
						28.790900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CHARLOTTE",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4016,
							"VA": -43.730260,
							"VM": 1.069882,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 6.250000,
							"QD": 1.770000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.656888,
							"LAM_Q": 0.010935,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.069882
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.269200,
						27.627100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 4",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4017,
							"VA": -36.338726,
							"VM": 1.073473,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 89.560000,
							"QD": 25.380000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.325124,
							"LAM_Q": 0.015735,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.073473
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.382300,
						28.187100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WOODSBORO",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4018,
							"VA": -37.251642,
							"VM": 1.078488,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 7.140000,
							"QD": 2.020000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.492148,
							"LAM_Q": -0.198609,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.078488
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.831100,
						26.148800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MERCEDES",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4019,
							"VA": -53.448625,
							"VM": 1.049267,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 135.830000,
							"QD": 38.480000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.473141,
							"LAM_Q": -0.031415,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.049267
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.479800,
						27.657900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 16",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4020,
							"VA": -37.586557,
							"VM": 1.055506,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 117.810000,
							"QD": 33.380000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.444409,
							"LAM_Q": 0.118377,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.055506
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.980300,
						26.374500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "EDCOUCH",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4021,
							"VA": -53.160200,
							"VM": 1.051498,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 31.970000,
							"QD": 9.060000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.467407,
							"LAM_Q": -0.170235,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.051498
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.399200,
						28.041700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ENCINAL",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4022,
							"VA": -52.775589,
							"VM": 1.065649,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 5.560000,
							"QD": 1.580000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.528413,
							"LAM_Q": -0.279880,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.065649
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.851300,
						28.941700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MOORE",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4023,
							"VA": -45.209999,
							"VM": 1.072079,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 5.060000,
							"QD": 1.430000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.715431,
							"LAM_Q": 0.021252,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.072079
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.477500,
						28.704400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CHRISTINE",
					"zone": 20,
					"area": 4,
					"nbus": 3,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4024,
							"VA": -37.983678,
							"VM": 1.067420,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.418023,
							"LAM_Q": -0.023541,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4025,
							"VA": -40.802651,
							"VM": 1.071934,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.402216,
							"LAM_Q": 0.001289,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4026,
							"VA": -32.948472,
							"VM": 1.049509,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.348970,
							"LAM_Q": -0.005447,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4026,
									"GEN_FUEL": "COAL",
									"PG": 294.242398,
									"QG": -50.019511,
									"GEN_STATUS": 1,
									"PMAX": 410.000000,
									"PMIN": 123.000000,
									"QMAX": 191.060000,
									"QMIN": -50.020000
								}
							]
						}
					],
					"Vm": 1.062954
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.248700,
						26.162300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MCALLEN 3",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4027,
							"VA": -59.569208,
							"VM": 1.091409,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 65.120000,
							"QD": 18.450000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.752675,
							"LAM_Q": -0.906377,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.091409
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.214200,
						28.712800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FANNIN",
					"zone": 21,
					"area": 4,
					"nbus": 3,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4028,
							"VA": -30.005988,
							"VM": 1.075898,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.101133,
							"LAM_Q": -0.057460,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4029,
							"VA": -31.560223,
							"VM": 1.077945,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.060947,
							"LAM_Q": -0.120418,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4030,
							"VA": -28.488213,
							"VM": 1.066528,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.091264,
							"LAM_Q": -0.053906,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4030,
									"GEN_FUEL": "COAL",
									"PG": 229.815985,
									"QG": -75.929952,
									"GEN_STATUS": 1,
									"PMAX": 622.400000,
									"PMIN": 186.720000,
									"QMAX": 290.040000,
									"QMIN": -75.930000
								}
							]
						}
					],
					"Vm": 1.073457
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.330800,
						27.128200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SAN YGNACIO",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4031,
							"VA": -49.147477,
							"VM": 1.070169,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 2.750000,
							"QD": 0.780000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.155691,
							"LAM_Q": -0.174622,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.070169
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.865600,
						27.444200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "KINGSVILLE",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4032,
							"VA": -42.587545,
							"VM": 1.055459,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 91.390000,
							"QD": 25.890000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.023667,
							"LAM_Q": 0.086885,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.055459
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.502100,
						27.513800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LAREDO 6",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4033,
							"VA": -51.049045,
							"VM": 1.054207,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 126.250000,
							"QD": 35.770000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.380593,
							"LAM_Q": -0.139029,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.054207
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.241700,
						26.111200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HIDALGO",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4034,
							"VA": -57.958157,
							"VM": 1.074855,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 37.640000,
							"QD": 10.660000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.756849,
							"LAM_Q": -0.572636,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.074855
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.596300,
						27.838200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 18",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4035,
							"VA": -36.387624,
							"VM": 1.058531,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 79.160000,
							"QD": 22.430000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.407290,
							"LAM_Q": 0.066954,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.058531
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.562700,
						28.888700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CRYSTAL CITY",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4036,
							"VA": -48.834039,
							"VM": 1.063410,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 35.070000,
							"QD": 9.940000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.234874,
							"LAM_Q": -0.100880,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.063410
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.553000,
						28.121600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SINTON",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4037,
							"VA": -38.892659,
							"VM": 1.088087,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 28.720000,
							"QD": 8.140000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.632168,
							"LAM_Q": -0.348269,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.088087
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.710600,
						28.407700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BEEVILLE",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4038,
							"VA": -40.488672,
							"VM": 1.072860,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 83.300000,
							"QD": 23.600000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.786815,
							"LAM_Q": -0.564486,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.072860
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.376200,
						26.228700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MISSION 4",
					"zone": 19,
					"area": 4,
					"nbus": 2,
					"KVlevels": [
						230.000000,
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4039,
							"VA": -49.407724,
							"VM": 1.076148,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.290915,
							"LAM_Q": -0.330687,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4040,
							"VA": -52.553820,
							"VM": 1.091575,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 225.660000,
							"QD": 63.940000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.341247,
							"LAM_Q": -0.401526,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.083861
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.121300,
						26.144500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SAN JUAN",
					"zone": 19,
					"area": 4,
					"nbus": 2,
					"KVlevels": [
						230.000000,
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4041,
							"VA": -53.388149,
							"VM": 1.075311,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.554144,
							"LAM_Q": -0.523228,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4042,
							"VA": -57.826307,
							"VM": 1.086741,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 215.180000,
							"QD": 60.970000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.592658,
							"LAM_Q": -0.727647,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.081026
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.103100,
						26.678200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FALCON HEIGHTS 2",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4043,
							"VA": -48.328784,
							"VM": 1.059744,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 2.470000,
							"QD": 0.700000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.055456,
							"LAM_Q": -0.093542,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.059744
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.164200,
						26.557500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FALCON HEIGHTS 1",
					"zone": 19,
					"area": 4,
					"nbus": 4,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4044,
							"VA": -46.890793,
							"VM": 1.057955,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.913557,
							"LAM_Q": -0.052682,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4045,
							"VA": -39.071037,
							"VM": 1.048888,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.813053,
							"LAM_Q": -0.037188,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4045,
									"GEN_FUEL": "HYDRO",
									"PG": 93.400000,
									"QG": -1.539926,
									"GEN_STATUS": 1,
									"PMAX": 93.400000,
									"PMIN": 93.400000,
									"QMAX": 35.860000,
									"QMIN": -1.540000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4046,
							"VA": -43.296134,
							"VM": 1.056585,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.855433,
							"LAM_Q": -0.048068,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4046,
									"GEN_FUEL": "HYDRO",
									"PG": 28.500000,
									"QG": -0.469944,
									"GEN_STATUS": 1,
									"PMAX": 28.500000,
									"PMIN": 28.500000,
									"QMAX": 10.940000,
									"QMIN": -0.470000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4047,
							"VA": -45.591353,
							"VM": 1.056332,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.864087,
							"LAM_Q": -0.045727,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4047,
									"GEN_FUEL": "HYDRO",
									"PG": 27.480000,
									"QG": -3.229941,
									"GEN_STATUS": 1,
									"PMAX": 27.480000,
									"PMIN": 27.480000,
									"QMAX": 75.100000,
									"QMIN": -3.230000
								}
							]
						}
					],
					"Vm": 1.054940
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.494500,
						26.242800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LA JOYA",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4048,
							"VA": -54.001871,
							"VM": 1.069577,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 13.100000,
							"QD": 3.710000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.499221,
							"LAM_Q": -0.340050,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.069577
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.585700,
						26.330700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SEBASTIAN 2",
					"zone": 19,
					"area": 4,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4049,
							"VA": -46.956155,
							"VM": 1.061095,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.871656,
							"LAM_Q": -0.021972,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4050,
							"VA": -43.866042,
							"VM": 1.052659,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.774622,
							"LAM_Q": -0.000001,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4050,
									"GEN_FUEL": "WIND",
									"PG": 150.000000,
									"QG": -25.553628,
									"GEN_STATUS": 1,
									"PMAX": 150.000000,
									"PMIN": 0.000000,
									"QMAX": 42.600000,
									"QMIN": -28.800000
								}
							]
						}
					],
					"Vm": 1.056877
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.822800,
						27.569700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BISHOP",
					"zone": 21,
					"area": 4,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4051,
							"VA": -41.750793,
							"VM": 1.060211,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 89.390000,
							"QD": 25.330000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.826320,
							"LAM_Q": 0.068526,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4052,
							"VA": -38.109457,
							"VM": 1.094411,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 89.390000,
							"QD": 25.330000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.761174,
							"LAM_Q": 0.040419,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4052,
									"GEN_FUEL": "NG",
									"PG": 44.200000,
									"QG": 22.499934,
									"GEN_STATUS": 1,
									"PMAX": 44.200000,
									"PMIN": 13.260000,
									"QMAX": 22.500000,
									"QMIN": -4.910000
								}
							]
						}
					],
					"Vm": 1.077311
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.773800,
						26.911000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ARMSTRONG 2",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4053,
							"VA": -38.793650,
							"VM": 1.075699,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.110000,
							"QD": 0.030000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.391124,
							"LAM_Q": 0.011081,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.075699
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.650900,
						28.246200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SKIDMORE",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4054,
							"VA": -39.723095,
							"VM": 1.080361,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 5.600000,
							"QD": 1.590000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.713918,
							"LAM_Q": -0.447754,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.080361
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.392500,
						27.819400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 9",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4055,
							"VA": -35.025028,
							"VM": 1.061428,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 17.780000,
							"QD": 5.040000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.198982,
							"LAM_Q": 0.113294,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.061428
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.258400,
						27.889300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "GREGORY",
					"zone": 21,
					"area": 4,
					"nbus": 8,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4056,
							"VA": -27.053643,
							"VM": 1.088717,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.831223,
							"LAM_Q": 0.024726,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4057,
							"VA": -32.162005,
							"VM": 1.072895,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.912710,
							"LAM_Q": 0.079019,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4058,
							"VA": -23.046754,
							"VM": 1.100000,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.770769,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4058,
									"GEN_FUEL": "NG",
									"PG": 143.999991,
									"QG": 22.937794,
									"GEN_STATUS": 1,
									"PMAX": 144.000000,
									"PMIN": 43.200000,
									"QMAX": 73.300000,
									"QMIN": -15.980000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4059,
							"VA": -23.674060,
							"VM": 1.100000,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.744911,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4059,
									"GEN_FUEL": "NG",
									"PG": 143.999990,
									"QG": 23.620308,
									"GEN_STATUS": 1,
									"PMAX": 144.000000,
									"PMIN": 43.200000,
									"QMAX": 73.300000,
									"QMIN": -15.980000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4060,
							"VA": -21.263751,
							"VM": 1.100000,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.736824,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4060,
									"GEN_FUEL": "NG",
									"PG": 143.999990,
									"QG": 18.359214,
									"GEN_STATUS": 1,
									"PMAX": 144.000000,
									"PMIN": 43.200000,
									"QMAX": 73.300000,
									"QMIN": -15.980000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4061,
							"VA": -22.329700,
							"VM": 1.100000,
							"BUS_NAME": " 6",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.752778,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4061,
									"GEN_FUEL": "NG",
									"PG": 172.329955,
									"QG": 24.248533,
									"GEN_STATUS": 1,
									"PMAX": 172.330000,
									"PMIN": 51.700000,
									"QMAX": 87.720000,
									"QMIN": -19.130000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4062,
							"VA": -21.314920,
							"VM": 1.100000,
							"BUS_NAME": " 7",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.685080,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4062,
									"GEN_FUEL": "NG",
									"PG": 167.539571,
									"QG": 18.947579,
									"GEN_STATUS": 1,
									"PMAX": 172.330000,
									"PMIN": 51.700000,
									"QMAX": 87.720000,
									"QMIN": -19.130000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4063,
							"VA": -22.241904,
							"VM": 1.100000,
							"BUS_NAME": " 8",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.789288,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4063,
									"GEN_FUEL": "NG",
									"PG": 172.329973,
									"QG": 26.201736,
									"GEN_STATUS": 1,
									"PMAX": 172.330000,
									"PMIN": 51.700000,
									"QMAX": 87.720000,
									"QMIN": -19.130000
								}
							]
						}
					],
					"Vm": 1.095202
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.528100,
						27.832200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 2",
					"zone": 21,
					"area": 4,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4064,
							"VA": -35.823343,
							"VM": 1.066495,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 8.820000,
							"QD": 2.500000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.304395,
							"LAM_Q": 0.019347,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4065,
							"VA": -31.412630,
							"VM": 1.085609,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 8.820000,
							"QD": 2.500000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.167539,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4065,
									"GEN_FUEL": "NG",
									"PG": 46.999999,
									"QG": 10.382559,
									"GEN_STATUS": 1,
									"PMAX": 47.000000,
									"PMIN": 14.100000,
									"QMAX": 23.920000,
									"QMIN": -5.220000
								}
							]
						}
					],
					"Vm": 1.076052
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.989200,
						26.158600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "WESLACO",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4066,
							"VA": -59.982708,
							"VM": 1.091503,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 191.530000,
							"QD": 54.270000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.833419,
							"LAM_Q": -0.773878,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.091503
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.667500,
						26.255500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HARLINGEN 1",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4067,
							"VA": -50.857542,
							"VM": 1.047569,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 159.460000,
							"QD": 45.180000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.213645,
							"LAM_Q": 0.005564,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.047569
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.039400,
						26.307800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ELSA",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4068,
							"VA": -59.123310,
							"VM": 1.079502,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 27.990000,
							"QD": 7.930000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.929289,
							"LAM_Q": -0.578670,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.079502
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.518800,
						27.771200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 17",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4069,
							"VA": -35.487737,
							"VM": 1.067255,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 4.240000,
							"QD": 1.200000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.227348,
							"LAM_Q": 0.051634,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.067255
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.317900,
						25.943900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BROWNSVILLE 2",
					"zone": 19,
					"area": 4,
					"nbus": 2,
					"KVlevels": [
						230.000000,
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4070,
							"VA": -37.247984,
							"VM": 1.068008,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.403163,
							"LAM_Q": 0.017616,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4071,
							"VA": -41.427685,
							"VM": 1.052520,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 281.450000,
							"QD": 79.750000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.442472,
							"LAM_Q": 0.046837,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.060264
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.399100,
						27.768000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 10",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4072,
							"VA": -34.890456,
							"VM": 1.066895,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 51.710000,
							"QD": 14.650000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.163163,
							"LAM_Q": 0.080258,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.066895
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.399200,
						26.208000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MISSION 1",
					"zone": 19,
					"area": 4,
					"nbus": 5,
					"KVlevels": [
						230.000000,
						115.000000,
						24.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4073,
							"VA": -49.613400,
							"VM": 1.075762,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.304525,
							"LAM_Q": -0.338266,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4074,
							"VA": -51.806479,
							"VM": 1.087768,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.288471,
							"LAM_Q": -0.366746,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4075,
							"VA": -49.613400,
							"VM": 1.075762,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 24.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.304525,
							"LAM_Q": -0.338266,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4075,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 176.330000,
									"PMIN": 52.900000,
									"QMAX": 89.750000,
									"QMIN": -19.570000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4076,
							"VA": -48.012891,
							"VM": 1.065073,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 24.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.296428,
							"LAM_Q": -0.335010,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4076,
									"GEN_FUEL": "NG",
									"PG": 52.900000,
									"QG": -19.569993,
									"GEN_STATUS": 1,
									"PMAX": 176.330000,
									"PMIN": 52.900000,
									"QMAX": 89.750000,
									"QMIN": -19.570000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4077,
							"VA": -47.793596,
							"VM": 1.063345,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 24.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.301716,
							"LAM_Q": -0.337124,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4077,
									"GEN_FUEL": "NG",
									"PG": 52.900000,
									"QG": -19.569993,
									"GEN_STATUS": 1,
									"PMAX": 176.330000,
									"PMIN": 52.900000,
									"QMAX": 89.750000,
									"QMIN": -19.570000
								}
							]
						}
					],
					"Vm": 1.073542
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.385200,
						27.729900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 8",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4078,
							"VA": -35.375783,
							"VM": 1.058504,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 84.070000,
							"QD": 23.820000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.242704,
							"LAM_Q": 0.121936,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.058504
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.370100,
						26.318900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MISSION 3",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4079,
							"VA": -55.160273,
							"VM": 1.081430,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 171.210000,
							"QD": 48.510000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.534991,
							"LAM_Q": -0.436242,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.081430
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.311700,
						27.606400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 3",
					"zone": 21,
					"area": 4,
					"nbus": 6,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4080,
							"VA": -33.107763,
							"VM": 1.081727,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.206134,
							"LAM_Q": 0.001427,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4081,
							"VA": -35.690594,
							"VM": 1.076095,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.259274,
							"LAM_Q": 0.011307,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4082,
							"VA": -27.820005,
							"VM": 1.090554,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.125447,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4082,
									"GEN_FUEL": "NG",
									"PG": 215.723648,
									"QG": 23.820189,
									"GEN_STATUS": 1,
									"PMAX": 243.400000,
									"PMIN": 73.020000,
									"QMAX": 123.890000,
									"QMIN": -27.020000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4083,
							"VA": -28.169410,
							"VM": 1.089796,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.131109,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4083,
									"GEN_FUEL": "NG",
									"PG": 218.554550,
									"QG": 23.079513,
									"GEN_STATUS": 1,
									"PMAX": 243.400000,
									"PMIN": 73.020000,
									"QMAX": 123.890000,
									"QMIN": -27.020000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4084,
							"VA": -30.124569,
							"VM": 1.086833,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.176902,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4084,
									"GEN_FUEL": "NG",
									"PG": 241.450226,
									"QG": 24.433602,
									"GEN_STATUS": 1,
									"PMAX": 243.400000,
									"PMIN": 73.020000,
									"QMAX": 123.890000,
									"QMIN": -27.020000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4085,
							"VA": -31.987872,
							"VM": 1.084171,
							"BUS_NAME": " 6",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.188415,
							"LAM_Q": -0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4085,
									"GEN_FUEL": "NG",
									"PG": 105.600010,
									"QG": 10.587042,
									"GEN_STATUS": 1,
									"PMAX": 352.000000,
									"PMIN": 105.600000,
									"QMAX": 179.170000,
									"QMIN": -39.070000
								}
							]
						}
					],
					"Vm": 1.084863
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.489000,
						26.261400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "RIO HONDO",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4086,
							"VA": -47.172280,
							"VM": 1.082177,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 19.870000,
							"QD": 5.630000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.941300,
							"LAM_Q": -0.228761,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.082177
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.269400,
						27.695200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 5",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4087,
							"VA": -36.736161,
							"VM": 1.084685,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 2.080000,
							"QD": 0.590000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.378540,
							"LAM_Q": -0.089842,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.084685
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.189700,
						26.149700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PHARR",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4088,
							"VA": -59.324031,
							"VM": 1.100000,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 212.520000,
							"QD": 60.210000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.694354,
							"LAM_Q": -1.000608,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.100000
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.867000,
						26.269700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SANTA ROSA 1",
					"zone": 19,
					"area": 4,
					"nbus": 10,
					"KVlevels": [
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4089,
							"VA": -51.151776,
							"VM": 1.054810,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 8.600000,
							"QD": 2.440000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.235292,
							"LAM_Q": -0.156271,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4090,
							"VA": -51.151776,
							"VM": 1.054810,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 8.600000,
							"QD": 2.440000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.235292,
							"LAM_Q": -0.156272,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4090,
									"GEN_FUEL": "COAL",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 1.400000,
									"PMIN": 0.420000,
									"QMAX": 0.650000,
									"QMIN": -0.170000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4091,
							"VA": -48.707346,
							"VM": 1.049326,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 8.600000,
							"QD": 2.440000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.213577,
							"LAM_Q": -0.152674,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4091,
									"GEN_FUEL": "COAL",
									"PG": 23.500000,
									"QG": -2.869983,
									"GEN_STATUS": 1,
									"PMAX": 23.500000,
									"PMIN": 7.050000,
									"QMAX": 10.950000,
									"QMIN": -2.870000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4092,
							"VA": -51.151776,
							"VM": 1.054810,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 8.600000,
							"QD": 2.440000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.235292,
							"LAM_Q": -0.156271,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4092,
									"GEN_FUEL": "COAL",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 7.600000,
									"PMIN": 2.280000,
									"QMAX": 3.540000,
									"QMIN": -0.930000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4093,
							"VA": -47.600688,
							"VM": 1.048612,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 8.600000,
							"QD": 2.440000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.116959,
							"LAM_Q": -0.134308,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4093,
									"GEN_FUEL": "COAL",
									"PG": 28.000000,
									"QG": -3.419981,
									"GEN_STATUS": 1,
									"PMAX": 28.000000,
									"PMIN": 8.400000,
									"QMAX": 13.050000,
									"QMIN": -3.420000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4094,
							"VA": -49.815405,
							"VM": 1.052161,
							"BUS_NAME": " 6",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 8.600000,
							"QD": 2.440000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.219419,
							"LAM_Q": -0.153956,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4094,
									"GEN_FUEL": "COAL",
									"PG": 28.000000,
									"QG": -3.419983,
									"GEN_STATUS": 1,
									"PMAX": 28.000000,
									"PMIN": 8.400000,
									"QMAX": 13.050000,
									"QMIN": -3.420000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4095,
							"VA": -48.432464,
							"VM": 1.049594,
							"BUS_NAME": " 7",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 8.600000,
							"QD": 2.440000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.174810,
							"LAM_Q": -0.145952,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4095,
									"GEN_FUEL": "COAL",
									"PG": 28.000000,
									"QG": -3.419982,
									"GEN_STATUS": 1,
									"PMAX": 28.000000,
									"PMIN": 8.400000,
									"QMAX": 13.050000,
									"QMIN": -3.420000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4096,
							"VA": -51.151776,
							"VM": 1.054810,
							"BUS_NAME": " 8",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 8.600000,
							"QD": 2.440000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.235292,
							"LAM_Q": -0.156272,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4096,
									"GEN_FUEL": "COAL",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 28.000000,
									"PMIN": 8.400000,
									"QMAX": 13.050000,
									"QMIN": -3.420000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4097,
							"VA": -48.066840,
							"VM": 1.048854,
							"BUS_NAME": " 9",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 8.600000,
							"QD": 2.440000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.161502,
							"LAM_Q": -0.143196,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4097,
									"GEN_FUEL": "COAL",
									"PG": 28.000000,
									"QG": -3.419982,
									"GEN_STATUS": 1,
									"PMAX": 28.000000,
									"PMIN": 8.400000,
									"QMAX": 13.050000,
									"QMIN": -3.420000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4098,
							"VA": -51.151776,
							"VM": 1.054810,
							"BUS_NAME": " 10",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 8.600000,
							"QD": 2.440000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.235292,
							"LAM_Q": -0.156272,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4098,
									"GEN_FUEL": "COAL",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 28.000000,
									"PMIN": 8.400000,
									"QMAX": 13.050000,
									"QMIN": -3.420000
								}
							]
						}
					],
					"Vm": 1.052260
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.679000,
						27.962900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ODEM",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4099,
							"VA": -38.258451,
							"VM": 1.068827,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 15.170000,
							"QD": 4.300000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.527155,
							"LAM_Q": -0.054692,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.068827
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.438800,
						27.774200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 13",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4100,
							"VA": -34.738756,
							"VM": 1.064538,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 50.600000,
							"QD": 14.340000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.156211,
							"LAM_Q": 0.095400,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.064538
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.267200,
						27.557000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LAREDO 3",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4101,
							"VA": -50.715618,
							"VM": 1.052211,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 128.140000,
							"QD": 36.310000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.381669,
							"LAM_Q": -0.101841,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.052211
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.526100,
						26.021800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "OLMITO",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4102,
							"VA": -43.848584,
							"VM": 1.064221,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 24.170000,
							"QD": 6.850000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.751906,
							"LAM_Q": -0.041396,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.064221
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.092000,
						26.451500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "EDINBURG 1",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4103,
							"VA": -60.038954,
							"VM": 1.087484,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 189.880000,
							"QD": 53.800000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 20.066809,
							"LAM_Q": -0.594794,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.087484
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.458600,
						27.938600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "TAFT 2",
					"zone": 21,
					"area": 4,
					"nbus": 2,
					"KVlevels": [
						115.000000,
						18.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4104,
							"VA": -34.390177,
							"VM": 1.071169,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.155766,
							"LAM_Q": 0.015584,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4105,
							"VA": -31.469948,
							"VM": 1.085639,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 18.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.074085,
							"LAM_Q": 0.000000,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4105,
									"GEN_FUEL": "WIND",
									"PG": 135.000000,
									"QG": 32.963054,
									"GEN_STATUS": 1,
									"PMAX": 135.000000,
									"PMIN": 0.000000,
									"QMAX": 38.340000,
									"QMIN": -25.920000
								}
							]
						}
					],
					"Vm": 1.078404
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.312800,
						26.051600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PORT ISABEL",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4106,
							"VA": -43.664249,
							"VM": 1.055366,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 37.550000,
							"QD": 10.640000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.674832,
							"LAM_Q": -0.003202,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.055366
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.058700,
						26.161900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "DONNA",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4107,
							"VA": -59.086066,
							"VM": 1.085508,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 118.360000,
							"QD": 33.540000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.739107,
							"LAM_Q": -0.733994,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.085508
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.203000,
						27.867900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "INGLESIDE",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4108,
							"VA": -32.669149,
							"VM": 1.070108,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 28.340000,
							"QD": 8.030000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 17.955716,
							"LAM_Q": 0.089106,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.070108
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.406300,
						27.683300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 11",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4109,
							"VA": -37.012636,
							"VM": 1.055131,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 110.860000,
							"QD": 31.410000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.478533,
							"LAM_Q": 0.103313,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.055131
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.271800,
						26.235000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LOS FRESNOS",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4110,
							"VA": -48.489692,
							"VM": 1.066909,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 57.350000,
							"QD": 16.250000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.157973,
							"LAM_Q": -0.146764,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.066909
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.743600,
						26.252800
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "HARLINGEN 2",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4111,
							"VA": -53.299104,
							"VM": 1.047758,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 104.080000,
							"QD": 29.490000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.422589,
							"LAM_Q": -0.054350,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.047758
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.901400,
						27.139100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "RIVIERA",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4112,
							"VA": -42.721420,
							"VM": 1.083663,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 5.590000,
							"QD": 1.580000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.788071,
							"LAM_Q": -0.059286,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.083663
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.508900,
						27.566700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LAREDO 1",
					"zone": 20,
					"area": 4,
					"nbus": 4,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4113,
							"VA": -49.118211,
							"VM": 1.066227,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.266276,
							"LAM_Q": -0.227232,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4114,
							"VA": -50.679434,
							"VM": 1.060043,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.304656,
							"LAM_Q": -0.199513,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4115,
							"VA": -48.026138,
							"VM": 1.058943,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.261214,
							"LAM_Q": -0.225249,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4115,
									"GEN_FUEL": "NG",
									"PG": 39.540000,
									"QG": -14.629989,
									"GEN_STATUS": 1,
									"PMAX": 131.800000,
									"PMIN": 39.540000,
									"QMAX": 67.090000,
									"QMIN": -14.630000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4116,
							"VA": -47.965015,
							"VM": 1.058759,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.253375,
							"LAM_Q": -0.222161,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4116,
									"GEN_FUEL": "NG",
									"PG": 39.540000,
									"QG": -14.629989,
									"GEN_STATUS": 1,
									"PMAX": 131.800000,
									"PMIN": 39.540000,
									"QMAX": 67.090000,
									"QMIN": -14.630000
								}
							]
						}
					],
					"Vm": 1.060993
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.486000,
						28.764500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "JOURDANTON",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4117,
							"VA": -42.065978,
							"VM": 1.071810,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 18.890000,
							"QD": 5.350000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.497563,
							"LAM_Q": 0.000428,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.071810
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.143100,
						28.257500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "GEORGE WEST",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4118,
							"VA": -44.333290,
							"VM": 1.059088,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 13.880000,
							"QD": 3.930000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.113922,
							"LAM_Q": -0.077670,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.059088
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.113000,
						26.532600
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROMA",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4119,
							"VA": -48.003287,
							"VM": 1.056264,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 55.570000,
							"QD": 15.750000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.014977,
							"LAM_Q": -0.064664,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.056264
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.436500,
						27.752000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 12",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4120,
							"VA": -35.038856,
							"VM": 1.061412,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 46.520000,
							"QD": 13.180000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.205807,
							"LAM_Q": 0.110230,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.061412
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.740500,
						26.052700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SANTA MARIA",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4121,
							"VA": -54.601684,
							"VM": 1.078465,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 4.110000,
							"QD": 1.160000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.604649,
							"LAM_Q": -0.511398,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.078465
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.236600,
						26.272000
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "MCALLEN 1",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4122,
							"VA": -58.377414,
							"VM": 1.083622,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 146.110000,
							"QD": 41.400000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.738768,
							"LAM_Q": -0.598719,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.083622
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.371400,
						27.662500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "CORPUS CHRISTI 7",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4123,
							"VA": -37.353903,
							"VM": 1.058350,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 90.500000,
							"QD": 25.640000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.429306,
							"LAM_Q": 0.088984,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.058350
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.216200,
						26.880500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FALFURRIAS",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4124,
							"VA": -49.754474,
							"VM": 1.074936,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 24.380000,
							"QD": 6.910000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.362642,
							"LAM_Q": -0.141563,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.074936
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.957000,
						28.540900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PETTUS",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4125,
							"VA": -39.254896,
							"VM": 1.068383,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 4.500000,
							"QD": 1.280000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.683203,
							"LAM_Q": -0.346296,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.068383
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.443600,
						25.988900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "BROWNSVILLE 3",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4126,
							"VA": -41.450361,
							"VM": 1.062406,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 127.380000,
							"QD": 36.090000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.558279,
							"LAM_Q": 0.005540,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.062406
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.075700,
						27.659900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ALICE",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4127,
							"VA": -45.017445,
							"VM": 1.082251,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 87.290000,
							"QD": 24.730000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.183313,
							"LAM_Q": -0.162409,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.082251
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.521600,
						26.582900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "RIO GRANDE CITY",
					"zone": 19,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4128,
							"VA": -56.013155,
							"VM": 1.082902,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 19,
							"AREA": 4,
							"PD": 123.510000,
							"QD": 35.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.862544,
							"LAM_Q": -0.358125,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.082902
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.496700,
						27.634400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PREMONT",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4129,
							"VA": -46.655675,
							"VM": 1.080699,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 18.510000,
							"QD": 5.250000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.890115,
							"LAM_Q": -0.088848,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.080699
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.629000,
						27.835900
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "FREER",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4130,
							"VA": -47.626101,
							"VM": 1.086156,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 9.480000,
							"QD": 2.690000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.146821,
							"LAM_Q": -0.275819,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.086156
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.091900,
						28.927500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PEARSALL",
					"zone": 20,
					"area": 4,
					"nbus": 8,
					"KVlevels": [
						230.000000,
						115.000000,
						20.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4131,
							"VA": -44.308072,
							"VM": 1.090883,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.790474,
							"LAM_Q": -0.196759,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4132,
							"VA": -45.125750,
							"VM": 1.089289,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 33.090000,
							"QD": 9.380000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.778036,
							"LAM_Q": -0.196994,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4133,
							"VA": -44.308072,
							"VM": 1.090883,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 33.090000,
							"QD": 9.380000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.790474,
							"LAM_Q": -0.196759,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4133,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 33.600000,
									"PMIN": 10.080000,
									"QMAX": 17.100000,
									"QMIN": -3.730000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4134,
							"VA": -43.585802,
							"VM": 1.085917,
							"BUS_NAME": " 4",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 33.090000,
							"QD": 9.380000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.789072,
							"LAM_Q": -0.196220,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4134,
									"GEN_FUEL": "NG",
									"PG": 10.080000,
									"QG": -3.729987,
									"GEN_STATUS": 1,
									"PMAX": 33.600000,
									"PMIN": 10.080000,
									"QMAX": 17.100000,
									"QMIN": -3.730000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4135,
							"VA": -43.619388,
							"VM": 1.086284,
							"BUS_NAME": " 5",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 33.090000,
							"QD": 9.380000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.785106,
							"LAM_Q": -0.194699,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4135,
									"GEN_FUEL": "NG",
									"PG": 10.080000,
									"QG": -3.729987,
									"GEN_STATUS": 1,
									"PMAX": 33.600000,
									"PMIN": 10.080000,
									"QMAX": 17.100000,
									"QMIN": -3.730000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4136,
							"VA": -43.403838,
							"VM": 1.084710,
							"BUS_NAME": " 6",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 33.090000,
							"QD": 9.380000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.786539,
							"LAM_Q": -0.195232,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4136,
									"GEN_FUEL": "NG",
									"PG": 10.080000,
									"QG": -3.729987,
									"GEN_STATUS": 1,
									"PMAX": 33.600000,
									"PMIN": 10.080000,
									"QMAX": 17.100000,
									"QMIN": -3.730000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4137,
							"VA": -44.308072,
							"VM": 1.090883,
							"BUS_NAME": " 7",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 33.090000,
							"QD": 9.380000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.790474,
							"LAM_Q": -0.196759,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4137,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 67.200000,
									"PMIN": 20.160000,
									"QMAX": 34.200000,
									"QMIN": -7.460000
								}
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4138,
							"VA": -44.308072,
							"VM": 1.090883,
							"BUS_NAME": " 8",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 20.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 33.090000,
							"QD": 9.380000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.790474,
							"LAM_Q": -0.196759,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4138,
									"GEN_FUEL": "NG",
									"PG": 0.000000,
									"QG": 0.000000,
									"GEN_STATUS": 0,
									"PMAX": 66.000000,
									"PMIN": 19.800000,
									"QMAX": 33.590000,
									"QMIN": -7.330000
								}
							]
						}
					],
					"Vm": 1.088717
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.962900,
						28.093200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SANDIA",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4139,
							"VA": -42.509699,
							"VM": 1.061628,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 10.620000,
							"QD": 3.010000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.970844,
							"LAM_Q": -0.061619,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.061628
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.789200,
						27.223100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "SARITA 1",
					"zone": 21,
					"area": 4,
					"nbus": 3,
					"KVlevels": [
						230.000000,
						115.000000,
						13.800000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4140,
							"VA": -37.593971,
							"VM": 1.080440,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.489196,
							"LAM_Q": -0.044967,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4141,
							"VA": -40.244521,
							"VM": 1.090168,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.587410,
							"LAM_Q": -0.062012,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4142,
							"VA": -35.643737,
							"VM": 1.073491,
							"BUS_NAME": " 3",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 13.800000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.467821,
							"LAM_Q": -0.040104,
							"ngen": 1,
							"gen": [
								{
									"GEN_BUS": 4142,
									"GEN_FUEL": "WIND",
									"PG": 141.000000,
									"QG": -27.069934,
									"GEN_STATUS": 1,
									"PMAX": 141.000000,
									"PMIN": 0.000000,
									"QMAX": 40.040000,
									"QMIN": -27.070000
								}
							]
						}
					],
					"Vm": 1.081366
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.191200,
						28.703400
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "DILLEY",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4143,
							"VA": -47.470579,
							"VM": 1.072985,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 14.360000,
							"QD": 4.070000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.101079,
							"LAM_Q": -0.147016,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.072985
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.060200,
						27.986200
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ORANGE GROVE",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4144,
							"VA": -43.524471,
							"VM": 1.065170,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 16.360000,
							"QD": 4.630000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.069137,
							"LAM_Q": -0.083830,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.065170
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.384200,
						27.892100
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "PORTLAND",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4145,
							"VA": -34.116489,
							"VM": 1.065724,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 21,
							"AREA": 4,
							"PD": 49.860000,
							"QD": 14.130000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 18.108472,
							"LAM_Q": 0.101796,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.065724
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-99.350600,
						27.373500
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "LAREDO 4",
					"zone": 20,
					"area": 4,
					"nbus": 2,
					"KVlevels": [
						230.000000,
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4146,
							"VA": -47.634304,
							"VM": 1.075055,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 230.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 0.000000,
							"QD": 0.000000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.166863,
							"LAM_Q": -0.197033,
							"ngen": 0,
							"gen": [
							]
						},
						{
							"elementtype": "bus",
							"BUS_I": 4147,
							"VA": -49.410477,
							"VM": 1.074632,
							"BUS_NAME": " 2",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 193.640000,
							"QD": 54.870000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.186314,
							"LAM_Q": -0.204308,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.074843
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-98.573200,
						28.310300
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "THREE RIVERS",
					"zone": 20,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4148,
							"VA": -46.415695,
							"VM": 1.062368,
							"BUS_NAME": " 1",
							"VMIN": 0.900000,
							"VMAX": 1.100000,
							"BASE_KV": 115.000000,
							"ZONE": 20,
							"AREA": 4,
							"PD": 14.640000,
							"QD": 4.150000,
							"PDloss": 0.000000,
							"QDloss": 0.000000,
							"LAM_P": 19.237020,
							"LAM_Q": -0.132897,
							"ngen": 0,
							"gen": [
							]
						}
					],
					"Vm": 1.062368
				}
			},
			{
				"type": "Feature",
				"geometry": {
					"type": "Point",
					"coordinates": [
						-97.196900,
						28.120700
					]
				},
				"properties": {
					"elementtype": "SUBSTATION",
					"NAME": "ROCKPORT",
					"zone": 21,
					"area": 4,
					"nbus": 1,
					"KVlevels": [
						115.000000
					],
					"bus": [
						{
							"elementtype": "bus",
							"BUS_I": 4149,
							"VA": -35.234677,
